OSU 80 Ton Compressor Load Stand
30.693263,50.370321,70.485084,105.283329,84.952097,82.819733,54.796908,14.284883,68.429775,4.868175,50.401517,31.137241,104.503487,68.351304,103.633741,67.997385,67.193932,67.408066,-0.061416,0.032725,32.025740,-235.767018,77.330974,4.614964,16.426268,7.023141,9.264869,476.335803,10.363698,359063.260751,0.983748,19.843410,5.540549,2.315092,0.075887,0.053932,92.709512,77.142961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458060,62.471031,72.823972,100.000000,23.448454,55.734177,60.734177,50.756297,12.379747,30.672431,29.528919,0.209202,17.621269,49.834390,54.646767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.665416,50.414621,70.490850,105.316063,84.946517,82.830365,54.743225,14.288879,68.532977,4.868093,50.453790,31.249257,104.521895,68.393416,103.659362,68.004151,67.203043,67.431324,-0.061458,0.032679,32.025740,-235.764166,76.755919,4.614446,16.446227,6.998421,18.508571,952.516486,10.220975,358992.620340,0.972424,19.344811,5.658275,2.290318,0.076790,0.053647,92.762005,77.161843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490929,62.478635,72.814828,100.000000,23.452257,55.734177,60.734177,50.803460,12.379747,30.672431,29.535800,0.207261,17.587498,49.283264,54.649835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.727777,50.453692,70.442258,105.339089,84.954841,82.837873,54.724825,14.267759,68.483255,4.867625,50.447930,31.143345,104.515798,68.402558,103.629697,68.028176,67.235555,67.374617,-0.061573,0.032681,32.025740,-235.783979,77.136822,4.613722,16.428053,6.993283,17.235001,887.272322,10.257096,359113.961988,0.977223,19.492494,5.668011,2.296435,0.076329,0.054607,92.760433,77.200976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493299,62.474746,72.827281,100.000000,23.458062,55.734177,60.734177,50.808039,12.379747,30.672431,29.541919,0.206304,17.600552,49.029639,54.647514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.674349,50.458095,70.443345,105.352682,84.944372,82.852815,54.752101,14.269043,68.559721,4.867171,50.422915,31.059674,104.536380,68.451937,103.657896,67.970136,67.225446,67.432710,-0.061520,0.032654,32.025740,-235.783185,76.324434,4.612979,16.440926,7.012936,-0.129714,-6.674447,10.272653,359207.918725,0.979362,19.580927,5.679086,2.298708,0.076336,0.054434,92.755063,77.214024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.525525,62.467468,72.851148,100.000000,23.461783,55.734177,60.734177,50.760106,12.379747,30.672431,29.549671,0.206261,17.567953,49.563793,54.645321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.654882,50.458095,70.493725,105.352682,84.924962,82.857595,54.785703,14.289165,68.470176,4.865523,50.388738,31.145908,104.504764,68.420202,103.616252,67.895567,67.197974,67.305751,-0.061528,0.032659,32.025740,-235.764370,76.782800,4.611145,16.436221,6.995753,-0.528223,-27.163149,10.238787,359200.227555,0.977747,19.521211,5.597348,2.292462,0.076355,0.054065,92.743343,77.183166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515440,62.417522,72.831711,100.000000,23.468988,55.734177,60.734177,50.778577,12.379747,30.672431,29.556529,0.209872,17.594368,49.629535,54.642577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.801883,50.451491,70.487583,105.337147,84.932226,82.862409,54.698229,14.281744,68.483021,4.864679,50.407396,31.079360,104.505503,68.369922,103.632166,67.820836,67.193487,67.399866,-0.061636,0.032689,32.025740,-235.766400,75.430624,4.610220,16.408724,7.028947,9.160727,471.831195,10.264387,359312.934599,0.979267,19.610239,5.657886,2.296490,0.076012,0.053327,92.773741,77.189839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502093,62.431278,72.826425,100.000000,23.479387,55.734177,60.734177,50.777220,12.379747,30.672431,29.563077,0.206564,17.531027,49.764066,54.648340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.963274,50.458095,70.469267,105.333263,84.940138,82.857849,54.791466,14.281459,68.464431,4.863331,50.420736,31.092232,104.516168,68.419857,103.614495,67.872215,67.186667,67.372973,-0.061751,0.032738,32.025740,-235.771260,76.284149,4.608560,16.426051,7.024403,34.859391,1792.407957,10.282243,359383.862529,0.979388,19.641103,5.575104,2.299592,0.074938,0.053062,92.756209,77.184744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494515,62.414842,72.823372,100.000000,23.489080,55.734177,60.734177,50.729954,12.379747,30.672431,29.572172,0.207655,17.601381,48.992946,54.634168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.998272,50.460296,70.463899,105.334927,84.955438,82.854761,54.853621,14.285597,68.508285,4.861483,50.422961,31.249711,104.522729,68.513967,103.636638,67.906505,67.193858,67.499215,-0.061788,0.032764,32.025740,-235.764834,77.003412,4.607201,16.387412,7.000333,25.616180,1315.646034,10.217566,359329.600863,0.975990,19.401815,5.661338,2.288418,0.076214,0.053250,92.743387,77.205017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.524596,62.429687,72.811492,100.000000,23.493812,55.734177,60.734177,50.555909,12.379747,30.672431,29.578932,0.208758,17.554629,49.464310,54.644623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.690857,50.455068,70.499913,105.331044,84.980816,82.871508,54.765567,14.282600,68.612666,4.860554,50.350640,31.257760,104.509483,68.518823,103.636950,67.948653,67.192860,67.332488,-0.061966,0.032780,32.025740,-235.767831,77.040226,4.606300,16.411411,7.022366,10.293412,529.519242,10.143818,359244.455390,0.968861,19.153944,5.644806,2.275898,0.076148,0.054293,92.746864,77.214317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.516202,62.454717,72.836968,100.000000,23.499951,55.734177,60.734177,50.517607,12.379747,30.672431,29.585784,0.210006,17.533930,48.849319,54.645813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.695955,50.455068,70.569660,105.331044,84.990530,82.881337,54.766452,14.303435,68.647393,4.859046,50.261883,31.242209,104.507330,68.592005,103.654759,67.961176,67.214784,67.471183,-0.062050,0.032809,32.025740,-235.743239,78.243310,4.604682,16.417253,7.016848,12.971441,667.273068,10.127456,359205.564853,0.966563,19.101096,5.747166,2.273156,0.075766,0.053778,92.742690,77.205130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529322,62.498093,72.820290,100.000000,23.512768,55.734177,60.734177,50.680620,12.379747,30.672431,29.592384,0.209024,17.560254,48.512971,54.638978,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.639359,50.399762,70.565488,105.287490,84.989468,82.879456,54.749024,14.287167,68.628837,4.857671,50.197549,31.171687,104.489365,68.506867,103.638766,68.040087,67.140508,67.482665,-0.062008,0.032820,32.025740,-235.762611,75.854223,4.603434,16.430036,7.023772,21.732545,1118.315131,10.269413,359430.598627,0.978677,19.581052,5.603449,2.297098,0.076424,0.053766,92.661683,77.209476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.537603,62.497651,72.807702,100.000000,23.526471,55.734177,60.734177,50.659691,12.379747,30.672431,29.597331,0.207392,17.584397,48.900476,54.652982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.587680,50.351336,70.561995,105.247265,85.008530,82.882606,54.736300,14.283314,68.533786,4.856213,50.218790,31.166047,104.522265,68.475204,103.660930,67.968435,67.198088,67.439471,-0.062053,0.032821,32.025740,-235.770875,76.572511,4.601516,16.425979,7.022762,12.303672,633.270542,10.280759,359438.581932,0.978603,19.572976,5.701927,2.298989,0.076499,0.054333,92.662624,77.225657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587633,62.553126,72.847539,100.000000,23.535027,55.734177,60.734177,50.681899,12.379747,30.672431,29.603230,0.207699,17.575309,49.184582,54.647760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.747360,50.325472,70.532732,105.233950,85.017049,82.891641,54.757331,14.268900,68.514306,4.855083,50.202914,31.144811,104.519032,68.431509,103.646911,68.013183,67.209487,67.476152,-0.062286,0.032827,32.025740,-235.777283,75.411907,4.600577,16.423780,6.987928,-2.987897,-153.728109,10.302933,359513.405609,0.980694,19.607391,5.786162,2.303099,0.076020,0.054165,92.639741,77.217997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.548148,62.575268,72.827847,100.000000,23.542330,55.734177,60.734177,50.698048,12.379747,30.672431,29.607105,0.207568,17.585947,49.678449,54.644593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.877612,50.325472,70.547053,105.233950,85.027694,82.902163,54.763987,14.287024,68.581951,4.854188,50.240707,31.239605,104.505953,68.515558,103.637009,68.085252,67.177248,67.489868,-0.062446,0.032842,32.025740,-235.759813,77.516179,4.599089,16.419560,7.005147,6.742564,346.864644,10.324183,359415.177174,0.982615,19.641004,5.691109,2.306876,0.076531,0.053938,92.637538,77.223160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543664,62.568236,72.822284,100.000000,23.543983,55.734177,60.734177,50.591470,12.379747,30.672431,29.611335,0.208536,17.531405,49.707395,54.649825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.845200,50.326023,70.570939,105.246156,85.052630,82.903580,54.731821,14.282029,68.569928,4.852790,50.146381,31.137148,104.492424,68.497313,103.616273,68.032831,67.164138,67.601591,-0.062454,0.032837,32.025740,-235.769219,76.021871,4.597553,16.429603,7.011782,17.285195,889.742591,10.249639,359327.659212,0.976830,19.361999,5.711535,2.293944,0.076289,0.054074,92.629255,77.218843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.534145,62.581243,72.825802,100.000000,23.553515,55.734177,60.734177,50.498226,12.379747,30.672431,29.616156,0.209024,17.546461,49.379771,54.647229,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.711971,50.305662,70.603957,105.245601,85.094122,82.915700,54.831799,14.293018,68.596280,4.852173,50.155661,31.156096,104.511934,68.450883,103.657373,68.115367,67.162468,67.468764,-0.062323,0.032848,32.025740,-235.759210,75.680926,4.596737,16.446047,7.000423,9.672361,496.969815,10.196620,359355.175260,0.972429,19.156262,5.755669,2.284731,0.075726,0.053828,92.680983,77.212254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557780,62.551072,72.832827,100.000000,23.575085,55.734177,60.734177,50.487226,12.379747,30.672431,29.621920,0.209068,17.586705,48.896146,54.734532,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.594424,50.292180,70.575780,105.228124,85.094002,82.916436,54.780998,14.286739,68.584444,4.850618,50.175313,31.126101,104.455992,68.452783,103.622118,68.047645,67.162285,67.417430,-0.062354,0.032871,32.025740,-235.763856,77.066065,4.595200,16.451492,7.014360,16.074459,826.678076,10.215261,359399.536432,0.974112,19.207945,5.865609,2.287907,0.076311,0.053798,92.620180,77.231411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.557659,62.524575,72.817344,100.000000,23.581160,55.734177,60.734177,50.554075,12.379747,30.672431,29.626430,0.207436,17.591681,48.871230,54.641053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.812799,50.290529,70.551237,105.227847,85.110779,82.918497,54.770057,14.286881,68.609919,4.849406,50.140796,31.139726,104.464859,68.506745,103.615823,68.108253,67.158630,67.595995,-0.062223,0.032855,32.025740,-235.764203,76.166876,4.594469,16.445128,7.039549,14.766128,759.544882,10.280115,359500.275993,0.976942,19.398204,5.752144,2.298907,0.077444,0.053317,92.612589,77.221627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568551,62.486994,72.807923,100.000000,23.588666,55.734177,60.734177,50.607997,12.379747,30.672431,29.630377,0.207305,17.591266,49.171041,54.724442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.775482,50.290529,70.577760,105.227847,85.123664,82.922927,54.815101,14.287309,68.639930,4.848947,50.166491,31.077453,104.495469,68.565082,103.620920,67.911640,67.183138,67.556429,-0.062215,0.032865,32.025740,-235.763612,77.545017,4.593659,16.455369,7.011007,-1.905382,-97.929091,10.326359,359549.883598,0.981842,19.571134,5.707786,2.306818,0.076121,0.054277,92.659020,77.211702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586305,62.501549,72.834753,100.000000,23.598188,55.734177,60.734177,50.465277,12.379747,30.672431,29.634628,0.206738,17.600840,49.780899,54.729792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.884671,50.281449,70.594047,105.232563,85.146212,82.926171,54.717584,14.281173,68.614671,4.848054,50.185980,31.141003,104.484594,68.572687,103.625603,68.205547,67.189872,67.540172,-0.062097,0.032873,32.025740,-235.768115,75.388285,4.593008,16.439646,7.046364,14.173425,729.756344,10.226753,359451.418441,0.974618,19.223609,5.866270,2.289673,0.077738,0.054323,92.693041,77.231113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600306,62.503109,72.845579,100.000000,23.606330,55.734177,60.734177,50.474274,12.379747,30.672431,29.638625,0.209246,17.597505,49.331935,54.645724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.923845,50.278147,70.617302,105.228956,85.152705,82.928264,54.730492,14.286168,68.656439,4.848050,50.191837,31.116921,104.463547,68.558870,103.624492,67.979438,67.213547,67.556920,-0.062082,0.032874,32.025740,-235.762466,76.763161,4.592263,16.432614,7.028226,15.294634,787.299081,10.248253,359452.544899,0.975132,19.282579,5.807483,2.293311,0.077524,0.053927,92.671167,77.208433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563034,62.475568,72.827746,100.000000,23.616270,55.734177,60.734177,50.390632,12.379747,30.672431,29.642778,0.207875,17.585334,49.571170,54.637827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.593081,50.292730,70.596195,105.236724,85.154009,82.937994,54.713064,14.285026,68.603488,4.847611,50.204950,31.083779,104.496093,68.502763,103.641111,68.111613,67.143645,67.550228,-0.062176,0.032871,32.025740,-235.763118,76.800361,4.591427,16.448175,7.029326,6.468205,333.060200,10.203759,359390.301737,0.973193,19.101110,5.786658,2.285731,0.076496,0.053091,92.646136,77.219570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.571593,62.501785,72.834391,100.000000,23.628705,55.734177,60.734177,50.353175,12.379747,30.672431,29.646794,0.208095,17.596693,48.764305,54.642892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.737017,50.292730,70.616887,105.236724,85.184632,82.953245,54.824997,14.283885,68.629477,4.847633,50.221762,31.162557,104.463612,68.494588,103.628551,68.069889,67.127758,67.553494,-0.061854,0.032841,32.025740,-235.768834,75.643077,4.591369,16.428864,7.037908,11.579906,595.054027,10.190952,359340.184032,0.971662,19.036071,5.777499,2.283587,0.076963,0.053992,92.665066,77.224440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580538,62.463914,72.826052,100.000000,23.634344,55.734177,60.734177,50.534322,12.379747,30.672431,29.651436,0.205614,17.557640,49.024467,54.643875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.838502,50.297132,70.569921,105.241440,85.189470,82.959577,54.753213,14.281601,68.615426,4.847308,50.274439,31.045105,104.487298,68.514552,103.622721,68.081622,67.163899,67.555129,-0.061578,0.032852,32.025740,-235.770627,75.970048,4.590545,16.431208,7.008320,20.678007,1063.969213,10.333319,359673.763823,0.983364,19.573819,5.841601,2.307587,0.075311,0.053047,92.669035,77.209555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580704,62.453195,72.838385,100.000000,23.646961,55.734177,60.734177,50.429440,12.379747,30.672431,29.655897,0.206218,17.540024,49.656776,54.651999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.786036,50.311165,70.571127,105.250317,85.188071,82.953506,54.779833,14.287167,68.602523,4.846920,50.281752,31.194753,104.473400,68.516682,103.598021,68.057200,67.158208,67.548288,-0.061534,0.032858,32.025740,-235.765061,75.989155,4.590068,16.437032,7.002046,36.309916,1867.387887,10.275745,359689.470786,0.976623,19.345622,5.860320,2.297454,0.077256,0.053417,92.650172,77.205987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.587407,62.431484,72.856303,100.000000,23.651074,55.734177,60.734177,50.352329,12.379747,30.672431,29.660282,0.206738,17.598533,49.975929,54.642479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.685256,50.330975,70.563255,105.259471,85.194795,82.958083,54.783055,14.283885,68.628333,4.845979,50.261473,31.212263,104.450054,68.472504,103.604192,68.045769,67.176917,67.542557,-0.061421,0.032830,32.025740,-235.769160,76.540776,4.588626,16.435698,7.006607,32.466402,1669.621055,10.224164,359615.104627,0.974547,19.189628,5.825593,2.288371,0.076279,0.053431,92.625091,77.198970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563102,62.427906,72.857935,100.000000,23.658776,55.734177,60.734177,50.368130,12.379747,30.672431,29.665253,0.207524,17.583099,49.579456,54.644347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.814029,50.333176,70.610082,105.250040,85.195908,82.979841,54.730132,14.286881,68.529672,4.845357,50.318391,31.083685,104.472798,68.515088,103.614190,67.995960,67.166043,67.525149,-0.061195,0.032872,32.025740,-235.764693,76.855243,4.587883,16.417739,6.963515,-1.682244,-86.594916,10.246799,359638.842275,0.975811,19.286532,5.825356,2.292310,0.075702,0.053300,92.667076,77.228543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567684,62.401124,72.864914,100.000000,23.669460,55.734177,60.734177,50.368165,12.379747,30.672431,29.672204,0.206478,17.554484,49.564137,54.641977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.869752,50.333176,70.599005,105.250040,85.210420,82.983145,54.793744,14.285312,68.616031,4.844912,50.297297,31.204756,104.477699,68.521534,103.619897,67.967662,67.138159,67.526681,-0.061124,0.032875,32.025740,-235.764139,76.408413,4.587333,16.442766,7.014018,2.894176,148.807192,10.290484,359703.675505,0.979282,19.465834,5.801679,2.299582,0.075340,0.054074,92.684056,77.249119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.540819,62.375703,72.864920,100.000000,23.684406,55.734177,60.734177,50.316279,12.379747,30.672431,29.677169,0.205829,17.545307,49.587019,54.652589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.740256,50.347759,70.588416,105.260304,85.239052,82.963199,54.876923,14.287738,68.681054,4.844119,50.249726,31.193537,104.449604,68.562566,103.594957,68.027294,67.170742,67.509681,-0.061132,0.032894,32.025740,-235.761550,76.231038,4.586353,16.429549,7.013116,16.929097,869.108579,10.245254,359750.272114,0.976111,19.264315,5.797464,2.291491,0.076326,0.054163,92.704779,77.215084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.512398,62.370070,72.848078,100.000000,23.691009,55.734177,60.734177,50.268003,12.379747,30.672431,29.682552,0.208625,17.591519,49.619194,54.642125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.623809,50.340605,70.630035,105.261413,85.243173,82.947228,54.735760,14.286739,68.689371,4.843363,50.219952,31.148192,104.468260,68.592648,103.614038,68.182591,67.181336,67.530067,-0.061185,0.032902,32.025740,-235.770390,76.298892,4.585942,16.432651,6.993571,10.891967,560.615570,10.219553,359777.911084,0.973134,19.176361,5.826677,2.286996,0.076887,0.053380,92.711023,77.235430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.543031,62.354904,72.865633,100.000000,23.700846,55.734177,60.734177,50.327720,12.379747,30.672431,29.687684,0.206999,17.566853,49.650659,54.644780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
31.005105,50.318869,70.624890,105.251981,85.234496,82.940334,54.778451,14.279889,68.590833,4.842594,50.180390,31.102520,104.463561,68.621624,103.594957,68.009340,67.147728,67.548356,-0.061263,0.032928,32.025740,-235.768092,76.976004,4.584814,16.444533,7.052044,8.945307,460.061090,10.271903,359724.013128,0.975837,19.395527,5.779355,2.296286,0.076081,0.053257,92.713149,77.245000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553915,62.364626,72.856230,100.000000,23.713761,55.734177,60.734177,50.380474,12.379747,30.672431,29.692517,0.208448,17.605024,49.236256,54.641427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.834831,50.318869,70.623152,105.251981,85.224138,82.945000,54.893894,14.270185,68.645523,4.842157,50.173307,31.112958,104.485232,68.516549,103.634628,67.958566,67.147403,67.606886,-0.061075,0.032929,32.025740,-235.777796,76.911479,4.584802,16.447003,7.038052,29.915947,1535.354668,10.328118,359691.568521,0.982126,19.572909,5.786435,2.306377,0.076706,0.054072,92.756885,77.240153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.553228,62.402037,72.884441,100.000000,23.724809,55.734177,60.734177,50.135793,12.379747,30.672431,29.696741,0.208271,17.572028,49.894443,54.646954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.717945,50.294381,70.628910,105.235337,85.232598,82.960353,54.915392,14.274894,68.643531,4.841962,50.156616,31.135861,104.449554,68.512916,103.603292,68.122668,67.150921,67.497327,-0.061085,0.032935,32.025740,-235.776844,76.435196,4.584550,16.465105,7.039819,33.377565,1712.342178,10.159621,359493.660896,0.968327,18.948928,5.835896,2.277847,0.075528,0.052838,92.763129,77.254327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563411,62.368342,72.860229,100.000000,23.733711,55.734177,60.734177,50.223489,12.379747,30.672431,29.700664,0.205185,17.632646,48.739392,54.734237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.713967,50.275396,70.626917,105.224518,85.259080,82.960796,54.822526,14.283456,68.691319,4.841529,50.151857,31.178210,104.472929,68.606215,103.603140,68.164315,67.114591,67.572328,-0.061085,0.032973,32.025740,-235.765831,76.318942,4.584304,16.438961,7.034392,17.650331,907.034474,10.233906,359601.915476,0.972054,19.217159,5.886931,2.290369,0.075839,0.053617,92.765443,77.275196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.574877,62.397911,72.889063,100.000000,23.743325,55.734177,60.734177,50.276418,12.379747,30.672431,29.705008,0.206218,17.600065,49.137405,54.633096,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.667945,50.256961,70.678748,105.227015,85.282996,82.979452,54.814058,14.291163,68.652608,4.841024,50.095384,31.173408,104.460364,68.639277,103.598944,67.981336,67.157137,67.618070,-0.061103,0.032994,32.025740,-235.759105,76.752655,4.584124,16.450537,7.043245,6.104126,313.733977,10.287204,359696.327450,0.975751,19.377462,5.788464,2.299272,0.076093,0.053542,92.721476,77.220974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564702,62.400629,72.875088,100.000000,23.756292,55.734177,60.734177,50.258529,12.379747,30.672431,29.709913,0.209024,17.567430,50.136306,54.651704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.707598,50.249257,70.688974,105.225073,85.289796,82.982802,54.780945,14.290734,68.639269,4.840147,50.137293,31.251762,104.462742,68.600897,103.607315,67.957276,67.156840,67.633966,-0.061075,0.033009,32.025740,-235.759207,77.103997,4.583523,16.444659,7.006842,16.385248,842.662170,10.287999,359736.122966,0.977499,19.364777,5.889807,2.299505,0.075398,0.052527,92.716338,77.230143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581708,62.386796,72.873140,100.000000,23.770911,55.734177,60.734177,50.266592,12.379747,30.672431,29.713206,0.208315,17.583513,49.889009,54.645213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.837608,50.249257,70.681801,105.225073,85.309516,82.971466,54.800560,14.292019,68.662617,4.839959,50.072521,31.233067,104.463910,68.690518,103.603692,68.115672,67.167058,67.633618,-0.060980,0.033028,32.025740,-235.764130,77.749106,4.583623,16.448553,7.048726,13.827472,710.866051,10.319116,359757.119748,0.979395,19.419257,5.886883,2.304646,0.074983,0.053134,92.746466,77.240655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601605,62.397234,72.890735,100.000000,23.781741,55.734177,60.734177,50.230900,12.379747,30.672431,29.716714,0.207218,17.580268,49.368086,54.637797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.825873,50.226145,70.689736,105.232285,85.336494,82.952223,54.761865,14.282743,68.629316,4.839583,49.963140,31.118044,104.456355,68.593560,103.609703,68.116500,67.139123,67.602794,-0.060949,0.033022,32.025740,-235.765401,77.342865,4.582851,16.452123,6.994491,6.352520,326.811872,10.303818,359743.584120,0.978655,19.348724,5.900944,2.302003,0.075989,0.052951,92.759758,77.260357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.609515,62.400188,72.894411,100.000000,23.791870,55.734177,60.734177,50.131705,12.379747,30.672431,29.719653,0.208758,17.574119,49.462603,54.644141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.892570,50.165339,70.716408,105.195113,85.379842,82.940197,54.774346,14.299154,68.697210,4.838993,49.946907,31.156384,104.472915,68.652830,103.615105,68.217660,67.148925,67.621654,-0.060902,0.033024,32.025740,-235.747847,76.795236,4.582541,16.456577,7.049952,11.430775,587.933840,10.244405,359612.263652,0.973762,19.143164,5.890423,2.292065,0.077284,0.053898,92.786247,77.251120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593544,62.408364,72.904562,100.000000,23.806387,55.734177,60.734177,50.120109,12.379747,30.672431,29.722990,0.207349,17.629833,49.437922,54.644161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.505496,50.131497,70.737926,105.164043,85.380362,82.944997,54.918378,14.290021,68.781236,4.838827,49.906753,31.236430,104.439142,68.600347,103.604846,68.284312,67.123903,67.631620,-0.060802,0.033021,32.025740,-235.764821,76.274437,4.582222,16.460832,7.030678,34.144178,1751.575863,10.247954,359552.373226,0.974565,19.138578,5.891666,2.293195,0.076821,0.054001,92.762764,77.234619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.592011,62.404306,72.874329,100.000000,23.817763,55.734177,60.734177,50.064902,12.379747,30.672431,29.723785,0.206608,17.634774,49.090186,54.651773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.690148,50.131497,70.744893,105.164043,85.377052,82.951022,54.826413,14.289022,68.659784,4.838742,49.903537,31.168669,104.448394,68.677869,103.613711,68.086435,67.135302,67.586383,-0.060757,0.033016,32.025740,-235.758959,77.224980,4.581766,16.487769,7.016055,30.571993,1570.955604,10.220623,359386.914813,0.971808,18.972545,5.898197,2.289107,0.076914,0.053542,92.753220,77.252467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.572583,62.419882,72.897646,100.000000,23.831968,55.734177,60.734177,50.282367,12.379747,30.672431,29.724977,0.208846,17.598641,49.291964,54.645006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.796715,50.106734,70.729769,105.155166,85.396779,82.955508,54.819734,14.298583,68.736028,4.839203,49.912473,31.117153,104.416469,68.672217,103.596519,68.153691,67.125797,67.623205,-0.060498,0.033024,32.025740,-235.751685,77.129631,4.582253,16.479223,7.065657,11.657964,599.122705,10.393463,359609.541566,0.982392,19.551848,5.931849,2.318858,0.076604,0.053984,92.715298,77.260352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564257,62.436608,72.886135,100.000000,23.845432,55.734177,60.734177,50.154943,12.379747,30.672431,29.726125,0.207524,17.594079,50.305277,54.730225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.649134,50.103708,70.721267,105.151560,85.424955,82.966127,54.920548,14.291163,68.778946,4.838012,49.931425,31.212231,104.409646,68.666596,103.584895,68.176421,67.097860,67.627048,-0.060432,0.033031,32.025740,-235.762046,76.995925,4.580885,16.478051,7.057886,15.543202,797.325467,10.314243,359522.075537,0.977783,19.258605,5.881271,2.305134,0.077166,0.054029,92.715253,77.216696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578742,62.418976,72.855074,100.000000,23.854698,55.734177,60.734177,50.076880,12.379747,30.672431,29.727700,0.207436,17.592006,49.386742,54.644397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.642413,50.113338,70.795686,105.165430,85.434068,82.986873,54.758249,14.310999,68.812347,4.837176,49.971786,31.270727,104.446531,68.665329,103.599067,68.372111,67.155973,67.659617,-0.060424,0.033056,32.025740,-235.737309,77.293457,4.580058,16.474806,7.000639,11.029185,567.445138,10.265114,359475.458934,0.974278,19.065225,5.922669,2.296666,0.076402,0.055430,92.708627,77.234636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611327,62.461889,72.896677,100.000000,23.869206,55.734177,60.734177,50.154627,12.379747,30.672431,29.729659,0.210186,17.588111,49.464767,54.639292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.979389,50.115814,70.750231,105.177914,85.450439,82.988156,54.844548,14.287738,68.725182,4.836732,49.924294,31.089902,104.412924,68.689999,103.576596,68.137630,67.154519,67.663943,-0.060241,0.033058,32.025740,-235.759916,76.238707,4.579630,16.451528,7.042434,9.615206,493.918306,10.329196,359636.389242,0.977616,19.295832,5.953934,2.307447,0.076938,0.053585,92.709640,77.257883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601666,62.429117,72.893578,100.000000,23.887171,55.734177,60.734177,50.133046,12.379747,30.672431,29.731592,0.206045,17.584775,49.794574,54.645577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.784449,50.115814,70.726076,105.177914,85.460712,82.989749,54.875897,14.289022,68.646545,4.834976,49.936653,31.147227,104.432131,68.718111,103.594232,68.194816,67.113422,67.677797,-0.060107,0.033062,32.025740,-235.760592,76.837152,4.578665,16.461734,7.047194,35.397105,1817.255957,10.348209,359652.574825,0.981011,19.316121,5.924017,2.310382,0.076879,0.053334,92.731170,77.260876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611697,62.443002,72.900308,100.000000,23.898125,55.734177,60.734177,49.915450,12.379747,30.672431,29.733356,0.209068,17.637929,49.233577,54.650563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.734716,50.100406,70.742701,105.169869,85.444730,83.000260,54.859869,14.285026,68.763003,4.834199,49.982786,31.188551,104.425511,68.671256,103.599183,68.117806,67.120197,67.586957,-0.060151,0.033061,32.025740,-235.763608,75.876556,4.578138,16.455477,7.019823,29.727631,1526.636071,10.193626,359489.410276,0.968097,18.786310,5.929215,2.283784,0.076090,0.054384,92.753508,77.299661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.590276,62.419722,72.897940,100.000000,23.906314,55.734177,60.734177,50.015499,12.379747,30.672431,29.734572,0.207875,17.599128,49.472850,54.637237,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.659163,50.099306,70.730606,105.169314,85.453008,83.012440,54.934059,14.285454,68.692009,4.833462,50.000256,31.141873,104.429137,68.650582,103.566075,68.170550,67.123271,67.615626,-0.060154,0.033051,32.025740,-235.763017,77.199386,4.577257,16.473039,7.050115,10.310913,528.792693,10.274142,359659.031054,0.974119,19.093691,5.982302,2.297461,0.077299,0.052601,92.758513,77.275135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.593219,62.413899,72.898099,100.000000,23.916121,55.734177,60.734177,50.029525,12.379747,30.672431,29.736054,0.207436,17.605889,49.142471,54.726694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.786477,50.116364,70.763059,105.186513,85.475056,83.009037,54.742884,14.285026,68.695340,4.833061,50.004877,31.133485,104.443667,68.663731,103.571441,68.201740,67.150722,67.585162,-0.060283,0.033024,32.025740,-235.764752,76.017689,4.577334,16.469144,7.000405,15.148450,779.597654,10.299800,359702.820257,0.976177,19.156940,5.896875,2.301720,0.077170,0.054686,92.807388,77.282929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631178,62.431249,72.905520,100.000000,23.930321,55.734177,60.734177,50.060625,12.379747,30.672431,29.737490,0.205228,17.604410,49.548091,54.643030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.651663,50.116364,70.731130,105.186513,85.482653,82.999126,54.764109,14.285454,68.789908,4.832778,49.955432,31.253630,104.440738,68.755440,103.596461,68.127035,67.134436,67.811025,-0.060157,0.033044,32.025740,-235.763997,77.358466,4.576331,16.443523,7.032301,20.744264,1067.166031,10.332192,359788.810715,0.977568,19.275527,5.918632,2.306997,0.078757,0.052971,92.794811,77.272593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664244,62.435710,72.880657,100.000000,23.944743,55.734177,60.734177,49.971054,12.379747,30.672431,29.739585,0.206002,17.582089,49.809017,54.647003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.970376,50.118841,70.744506,105.198996,85.480829,83.004788,54.752505,14.283028,68.746949,4.831330,49.901328,31.191751,104.404035,68.724877,103.548127,68.272756,67.095659,67.664295,-0.060136,0.033055,32.025740,-235.768220,77.061865,4.574965,16.448788,7.026080,14.253071,733.389092,10.282306,359684.413201,0.976645,19.091034,5.864793,2.298511,0.077181,0.054298,92.759592,77.240852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629774,62.394242,72.889279,100.000000,23.954424,55.734177,60.734177,50.035201,12.379747,30.672431,29.741381,0.207261,17.574480,50.101975,54.644849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.960637,50.089126,70.741906,105.182629,85.491551,83.016512,54.815998,14.288166,68.748818,4.830585,49.945253,31.163589,104.412779,68.709730,103.572458,68.079875,67.139802,67.590913,-0.060327,0.033075,32.025740,-235.762265,76.598900,4.574231,16.432380,7.008104,2.725713,140.088595,10.334435,359737.907399,0.980742,19.304478,6.076501,2.307579,0.077423,0.054350,92.755163,77.246218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647594,62.419753,72.895913,100.000000,23.964471,55.734177,60.734177,49.827959,12.379747,30.672431,29.743135,0.207831,17.600606,50.166750,54.637345,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.805820,50.076745,70.724366,105.161547,85.496060,83.013581,54.740596,14.285312,68.688761,4.829569,49.957433,31.198258,104.397893,68.734195,103.553558,68.114180,67.119341,67.715387,-0.060361,0.033089,32.025740,-235.761526,77.504840,4.573480,16.433228,7.005002,11.858538,610.311571,10.198633,359658.585963,0.970228,18.803516,5.988380,2.284264,0.075126,0.052644,92.757527,77.233401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.651194,62.405799,72.909496,100.000000,23.989463,55.734177,60.734177,49.813869,12.379747,30.672431,29.744084,0.208315,17.596621,49.206660,54.641456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.633517,50.092703,70.719936,105.169314,85.518425,83.005936,54.764463,14.279603,68.730940,4.828524,49.988737,31.127412,104.409147,68.595328,103.570817,68.202836,67.117739,67.630507,-0.060319,0.033098,32.025740,-235.771971,75.897728,4.573124,16.455405,7.019499,29.582718,1521.840843,10.202923,359615.156233,0.969497,18.789124,5.880695,2.284898,0.076511,0.054200,92.769308,77.275428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669965,62.412171,72.902529,100.000000,23.993624,55.734177,60.734177,49.891525,12.379747,30.672431,29.744882,0.208448,17.552465,49.092431,54.647790,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.688304,50.092703,70.720995,105.169314,85.508284,83.011292,54.798392,14.289022,68.779910,4.827932,49.968733,31.107105,104.405927,68.694555,103.547227,68.019288,67.095100,67.597809,-0.060540,0.033117,32.025740,-235.758959,76.578382,4.572273,16.453097,7.000369,35.624098,1831.496332,10.266519,359701.107807,0.975989,19.020850,6.008907,2.295812,0.075974,0.055758,92.756625,77.283909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674501,62.398323,72.923460,100.000000,24.004440,55.734177,60.734177,49.979987,12.379747,30.672431,29.746603,0.207963,17.582377,49.283551,54.640296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.673060,50.093528,70.697623,105.182075,85.514993,83.010505,54.890802,14.284598,68.673992,4.826936,49.979495,31.033320,104.422502,68.657741,103.549049,68.157470,67.104464,67.637297,-0.060639,0.033105,32.025740,-235.764690,76.582606,4.571711,16.439881,7.039116,31.038234,1593.042715,10.340473,359775.624767,0.981381,19.309600,5.937050,2.308580,0.075787,0.053070,92.711965,77.272593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.667678,62.410702,72.913326,100.000000,24.013641,55.734177,60.734177,49.933475,12.379747,30.672431,29.747998,0.207305,17.556648,49.607004,54.636312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.658636,50.096830,70.700732,105.179023,85.511138,83.010508,54.785023,14.300296,68.712571,4.826823,49.992253,31.184328,104.390729,68.609968,103.540394,68.174146,67.096645,67.622469,-0.060875,0.033100,32.025740,-235.753403,75.221243,4.572067,16.433264,7.027126,17.530879,901.512696,10.317460,359804.334219,0.978964,19.222734,5.931371,2.304493,0.076593,0.053889,92.672851,77.246353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664078,62.405396,72.902251,100.000000,24.026599,55.734177,60.734177,49.930821,12.379747,30.672431,29.749378,0.207699,17.598028,49.612053,54.639932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.736477,50.101782,70.677487,105.182352,85.508668,82.996804,54.725991,14.285312,68.679445,4.826878,50.017038,31.067009,104.407479,68.555069,103.545186,68.174319,67.096110,67.552309,-0.061075,0.033131,32.025740,-235.766426,76.493745,4.572404,16.435662,7.014901,9.780717,503.508763,10.319809,359795.679747,0.977828,19.247715,5.956204,2.304877,0.075531,0.053199,92.681222,77.235126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674455,62.409164,72.914538,100.000000,24.032317,55.734177,60.734177,49.926198,12.379747,30.672431,29.750896,0.205485,17.599019,49.780816,54.648429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.686073,50.101782,70.656207,105.182352,85.502695,82.969446,54.752600,14.284455,68.646065,4.827391,50.023954,31.112122,104.400453,68.553722,103.540147,68.094907,67.107509,67.558146,-0.061124,0.033095,32.025740,-235.764179,76.280619,4.573018,16.418965,7.039945,9.887137,508.739921,10.326818,359818.310612,0.980217,19.273886,5.951183,2.306063,0.075380,0.053996,92.726238,77.241867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674614,62.421467,72.905599,100.000000,24.043282,55.734177,60.734177,49.867658,12.379747,30.672431,29.752508,0.208315,17.534813,49.720081,54.638771,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
