OSU 80 Ton Compressor Load Stand
30.715780,50.117190,70.632950,105.188455,85.512841,82.951593,54.733357,14.281459,68.608256,4.828277,50.015373,31.192618,104.406834,68.499359,103.556920,68.050351,67.128186,67.577187,-0.061347,0.033088,32.025740,-235.767666,77.910679,4.573935,16.432236,6.984250,16.526282,850.654216,10.287024,359724.544543,0.978467,19.155529,5.890940,2.299466,0.075754,0.052954,92.739845,77.223629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666312,62.445751,72.910839,100.000000,24.050714,55.734177,60.734177,49.883631,12.379747,30.672431,29.754502,0.208669,17.544838,50.062176,54.647632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.551274,50.120216,70.670649,105.193726,85.499251,82.952950,54.711399,14.285882,68.671680,4.829220,50.038168,31.100554,104.419791,68.548442,103.538347,67.993984,67.118196,67.543249,-0.061395,0.033086,32.025740,-235.764385,76.103714,4.575609,16.438060,7.021645,17.792333,916.189001,10.302023,359614.498495,0.979387,19.235346,5.884598,2.302550,0.075747,0.052412,92.759244,77.229800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686441,62.461867,72.924485,100.000000,24.063944,55.734177,60.734177,49.672915,12.379747,30.672431,29.756905,0.208183,17.587913,49.453989,54.640089,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.648675,50.118841,70.686641,105.189565,85.507352,82.944028,54.751272,14.296728,68.780752,4.830223,50.026932,31.200091,104.387844,68.479458,103.541099,68.018519,67.113360,67.584784,-0.061342,0.033090,32.025740,-235.751579,75.506630,4.576454,16.414728,7.010105,9.550846,491.448037,10.283158,359507.224798,0.978544,19.203700,5.880420,2.299566,0.078073,0.053586,92.778392,77.229547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.643639,62.498665,72.924230,100.000000,24.075483,55.734177,60.734177,49.927911,12.379747,30.672431,29.758679,0.207875,17.535318,49.279741,54.642351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.839158,50.108110,70.649141,105.191506,85.544588,82.942732,54.755138,14.285454,68.598850,4.830795,49.971283,31.179720,104.395863,68.653199,103.536350,68.078793,67.090954,67.578407,-0.061421,0.033070,32.025740,-235.768081,76.461909,4.577141,16.431587,6.995284,6.334795,325.940012,10.362129,359615.921957,0.984597,19.467739,5.861002,2.313182,0.075818,0.054476,92.760279,77.212751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644100,62.486150,72.911071,100.000000,24.088426,55.734177,60.734177,49.852767,12.379747,30.672431,29.760395,0.206912,17.527385,49.774143,54.640394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.630125,50.108110,70.697195,105.191506,85.570240,82.936641,54.758175,14.281744,68.745502,4.831579,49.881114,31.204437,104.396879,68.583237,103.532974,68.087143,67.091964,67.638034,-0.061350,0.033055,32.025740,-235.766237,75.935601,4.578016,16.429225,7.006878,7.704943,396.415335,10.320980,359532.977292,0.980429,19.311693,5.901829,2.306352,0.076974,0.053230,92.762875,77.207166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.628967,62.480099,72.920344,100.000000,24.097809,55.734177,60.734177,49.724922,12.379747,30.672431,29.761753,0.205399,17.555999,49.649979,54.640807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.947218,50.062713,70.747432,105.160437,85.581482,82.927507,54.770791,14.323557,68.700529,4.831983,49.831251,31.234229,104.405166,68.671671,103.541273,68.144113,67.087345,67.750530,-0.061300,0.033072,32.025740,-235.731938,77.209752,4.578433,16.418623,6.998007,15.842641,814.907970,10.230804,359451.579034,0.973845,18.999569,5.918710,2.290891,0.075917,0.052234,92.751117,77.244566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653368,62.507640,72.930229,100.000000,24.112284,55.734177,60.734177,49.835130,12.379747,30.672431,29.761897,0.207831,17.527691,49.445140,54.645183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.788800,50.013189,70.731566,105.117439,85.580529,82.930222,54.746456,14.287595,68.769494,4.832607,49.761058,31.143038,104.365989,68.673825,103.541578,68.197626,67.083501,67.644702,-0.061242,0.033040,32.025740,-235.767083,76.236769,4.579626,16.426340,6.982645,24.456414,1258.539226,10.329841,359532.378006,0.980827,19.330389,5.969343,2.308094,0.075558,0.052726,92.669789,77.200448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.613834,62.507960,72.923517,100.000000,24.125224,55.734177,60.734177,49.630301,12.379747,30.672431,29.762822,0.206999,17.593250,50.291566,54.647573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.703920,49.979898,70.702697,105.089144,85.571413,82.926001,54.738395,14.292590,68.689011,4.833569,49.756743,31.169962,104.374277,68.568072,103.537897,68.154216,67.052187,67.613130,-0.061201,0.033042,32.025740,-235.758005,76.764035,4.580716,16.427097,7.032373,33.236106,1710.598459,10.198153,359289.535738,0.969644,18.783832,6.071299,2.286068,0.077208,0.055306,92.673338,77.205706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625367,62.516241,72.913502,100.000000,24.137717,55.734177,60.734177,49.709416,12.379747,30.672431,29.761677,0.208713,17.597667,49.069483,54.646491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.576349,49.979898,70.649022,105.089144,85.579637,82.920564,54.821757,14.283171,68.754120,4.835124,49.789090,31.105477,104.397314,68.607729,103.558169,68.205426,67.123208,67.569431,-0.061376,0.033054,32.025740,-235.764646,76.324693,4.582087,16.445380,7.019589,36.363153,1868.695677,10.263287,359334.945632,0.975330,18.984188,5.983578,2.297315,0.078429,0.055083,92.739458,77.247509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672177,62.563868,72.968333,100.000000,24.143137,55.734177,60.734177,49.745098,12.379747,30.672431,29.760644,0.206782,17.564401,49.581248,54.648960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.623258,49.963115,70.667864,105.079990,85.595701,82.922807,54.721762,14.286311,68.736340,4.836804,49.840974,31.169856,104.377881,68.540200,103.533519,68.261859,67.084026,67.552655,-0.061429,0.033038,32.025740,-235.763794,76.313148,4.583999,16.444497,6.996709,18.312210,942.780720,10.293780,359372.338605,0.978229,19.085189,5.987554,2.302725,0.076712,0.053584,92.700611,77.214955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666478,62.575704,72.955878,100.000000,24.154041,55.734177,60.734177,49.807719,12.379747,30.672431,29.759629,0.208007,17.571108,49.320173,54.645174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.762628,49.979623,70.682047,105.097189,85.571754,82.924370,54.739076,14.288594,68.647425,4.838258,49.879212,31.081012,104.364409,68.574055,103.532408,68.080792,67.104242,67.639171,-0.061368,0.033031,32.025740,-235.760204,76.770481,4.585470,16.443523,7.055073,6.592684,339.308527,10.339590,359306.963498,0.981035,19.287567,5.878679,2.310577,0.076440,0.055514,92.724278,77.230821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669060,62.582075,72.954456,100.000000,24.166998,55.734177,60.734177,49.759255,12.379747,30.672431,29.759612,0.205056,17.589409,50.002451,54.635555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.489399,49.987876,70.645978,105.121600,85.552353,82.925975,54.704688,14.272325,68.715000,4.839924,49.864851,31.011951,104.372697,68.534885,103.513551,68.101357,67.099657,67.555810,-0.061332,0.033031,32.025740,-235.779576,76.149383,4.587085,16.445308,7.040486,-2.539217,-130.769138,10.322088,359333.456098,0.981205,19.196293,5.903324,2.307653,0.075350,0.052731,92.726698,77.199135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.666478,62.569425,72.966442,100.000000,24.178762,55.734177,60.734177,49.663501,12.379747,30.672431,29.759312,0.207174,17.530342,49.623807,54.655933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.797874,49.993379,70.626891,105.134361,85.529349,82.931150,54.734172,14.280317,68.694390,4.841565,49.888946,31.004186,104.370369,68.626468,103.539175,68.073330,67.079703,67.527399,-0.061374,0.033053,32.025740,-235.764560,75.781294,4.588748,16.459570,7.033130,1.784380,91.845694,10.264264,359256.052381,0.976201,18.992000,5.958048,2.297660,0.074893,0.053258,92.749357,77.207803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.673603,62.584983,73.004097,100.000000,24.186752,55.734177,60.734177,49.811265,12.379747,30.672431,29.759356,0.204715,17.569197,50.055827,54.654546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.796768,49.993379,70.636850,105.134361,85.531568,82.928188,54.828871,14.288308,68.572612,4.842654,49.875429,30.991548,104.359377,68.569026,103.506602,68.012056,67.071788,67.642966,-0.061342,0.033069,32.025740,-235.765390,76.253309,4.590113,16.460075,7.037836,14.731081,756.929303,10.378048,359419.422814,0.986215,19.433856,5.890427,2.317067,0.075242,0.053753,92.721870,77.176939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640991,62.553349,72.972667,100.000000,24.192022,55.734177,60.734177,49.617259,12.379747,30.672431,29.759380,0.207305,17.593430,50.093421,54.644298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.557382,50.004660,70.664495,105.151837,85.493408,82.925066,54.716729,14.285597,68.598665,4.844116,49.916291,31.070218,104.394986,68.510205,103.535472,68.214208,67.095426,67.560267,-0.061468,0.033084,32.025740,-235.766631,76.988891,4.591639,16.449347,7.004317,16.828879,866.493000,10.240420,359317.966584,0.975205,18.950038,5.885755,2.293239,0.075396,0.053533,92.735118,77.217993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669339,62.597846,73.038731,100.000000,24.201629,55.734177,60.734177,49.606700,12.379747,30.672431,29.759643,0.206218,17.567466,50.022884,54.646541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.594885,50.007411,70.643747,105.159605,85.479548,82.918710,54.827153,14.276749,68.629696,4.846138,49.919315,31.062670,104.354700,68.505774,103.515097,68.218399,67.068018,67.520730,-0.061510,0.033087,32.025740,-235.771232,76.740853,4.593861,16.442802,7.012972,8.512111,437.392739,10.242283,359318.523521,0.973524,18.951787,5.993788,2.293645,0.076791,0.054477,92.717402,77.170745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659369,62.579000,73.001174,100.000000,24.219117,55.734177,60.734177,49.737396,12.379747,30.672431,29.759712,0.206564,17.585911,49.406845,54.653159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.732214,50.011263,70.630073,105.175972,85.462620,82.897498,54.748947,14.285597,68.665511,4.848721,49.882937,31.145914,104.394312,68.642709,103.507640,67.967459,67.081271,67.547371,-0.061699,0.033066,32.025740,-235.764671,76.527968,4.596503,16.467846,7.035221,5.690242,292.809345,10.351864,359404.435770,0.983683,19.342474,5.898520,2.312518,0.077448,0.053833,92.752496,77.222108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637504,62.579137,73.020539,100.000000,24.225157,55.734177,60.734177,49.699553,12.379747,30.672431,29.759896,0.205743,17.621954,50.198704,54.645596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.787825,50.011263,70.614361,105.175972,85.470211,82.891920,54.740841,14.285882,68.558418,4.851070,49.875169,30.979701,104.379934,68.632688,103.502826,68.012074,67.081939,67.616381,-0.061998,0.033053,32.025740,-235.763569,76.499048,4.598970,16.455477,7.008104,8.939165,460.061090,10.330882,359401.151746,0.980347,19.285634,5.891659,2.309005,0.076609,0.053803,92.762842,77.223178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634990,62.615534,73.036087,100.000000,24.234212,55.734177,60.734177,49.606645,12.379747,30.672431,29.760147,0.207963,17.640561,50.012884,54.642469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.681954,49.999982,70.608104,105.185681,85.464516,82.880693,54.820680,14.296443,68.587447,4.854627,49.900826,30.979053,104.370145,68.551968,103.538550,68.021982,67.051035,67.661548,-0.061972,0.033047,32.025740,-235.754315,77.315775,4.602245,16.448589,7.034933,11.759957,604.353863,10.265970,359222.600248,0.976816,19.071758,5.901498,2.298242,0.076077,0.053705,92.800735,77.182350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624386,62.588096,73.030615,100.000000,24.242686,55.734177,60.734177,49.558060,12.379747,30.672431,29.759953,0.206131,17.642058,49.897061,54.642862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.532178,50.006585,70.608339,105.193171,85.459237,82.877084,54.762264,14.285597,68.624489,4.857198,49.939806,31.107903,104.382675,68.555354,103.529133,68.074698,67.064910,67.570715,-0.061930,0.033057,32.025740,-235.765324,76.697000,4.604738,16.450284,7.018940,19.046020,979.834756,10.238198,359169.192835,0.975008,18.983801,5.960617,2.293581,0.078016,0.052937,92.806121,77.192360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624560,62.629295,73.045222,100.000000,24.251087,55.734177,60.734177,49.613312,12.379747,30.672431,29.760164,0.208846,17.587552,49.230916,54.648724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.698561,50.029697,70.585352,105.210648,85.434783,82.860368,54.767479,14.286739,68.612392,4.859240,49.961366,30.911683,104.397923,68.489426,103.534020,68.029065,67.089084,67.533495,-0.061977,0.033060,32.025740,-235.763202,76.102449,4.606958,16.458146,7.029073,15.824734,814.036111,10.281606,359210.328645,0.977022,19.140073,6.030626,2.301291,0.076218,0.052363,92.824333,77.203497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619261,62.658696,73.056827,100.000000,24.260510,55.734177,60.734177,49.693801,12.379747,30.672431,29.760261,0.207174,17.594476,49.878923,54.654310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.445170,50.035474,70.584383,105.221466,85.387537,82.851523,54.888790,14.301865,68.575709,4.861862,49.953599,31.109877,104.376562,68.613828,103.503843,68.130734,67.074349,67.577515,-0.061914,0.033080,32.025740,-235.748402,75.572789,4.609405,16.484542,7.061203,-1.684289,-86.449606,10.347006,359257.530135,0.983168,19.384480,5.938089,2.312588,0.076409,0.053445,92.797098,77.177824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611140,62.646739,73.042192,100.000000,24.268303,55.734177,60.734177,49.588738,12.379747,30.672431,29.761324,0.207743,17.635675,49.543617,54.648744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.450073,50.035474,70.580940,105.221466,85.379356,82.849246,54.729234,14.284883,68.574907,4.863439,49.966779,31.061220,104.375561,68.535174,103.513224,68.029329,67.061118,67.614729,-0.061969,0.033066,32.025740,-235.762934,76.706892,4.611217,16.458650,7.033491,1.118031,57.552548,10.268583,359086.919308,0.977237,19.143477,5.881659,2.299305,0.076088,0.053561,92.804865,77.212476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601795,62.660758,73.062128,100.000000,24.274971,55.734177,60.734177,49.732248,12.379747,30.672431,29.761976,0.207524,17.599128,49.565052,54.638299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.738427,50.047305,70.591120,105.240330,85.365506,82.839235,54.729940,14.288737,68.513549,4.866424,49.959226,31.093987,104.364148,68.536083,103.499798,68.108967,67.069906,67.495009,-0.061951,0.033039,32.025740,-235.762838,76.021888,4.614434,16.442766,7.035961,12.471614,641.989138,10.378697,359208.384416,0.983664,19.551926,5.934542,2.318410,0.075747,0.052362,92.787532,77.224452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615653,62.664686,73.061760,100.000000,24.285911,55.734177,60.734177,49.715503,12.379747,30.672431,29.762877,0.207218,17.589734,49.959305,54.638614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.690903,50.043728,70.559788,105.257530,85.343872,82.811642,54.800341,14.285597,68.608799,4.868830,49.912034,30.987375,104.395480,68.600504,103.531573,68.063942,67.061255,67.505418,-0.061854,0.033026,32.025740,-235.766631,76.882185,4.616162,16.453926,7.051305,17.713850,910.667223,10.375577,359216.325414,0.986335,19.544110,5.980007,2.317924,0.076132,0.054046,92.805402,77.233594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660305,62.684595,73.092032,100.000000,24.297089,55.734177,60.734177,49.536023,12.379747,30.672431,29.763575,0.208625,17.607133,49.997059,54.649619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.610985,50.014289,70.565392,105.246156,85.344254,82.802591,54.745514,14.290021,68.571219,4.870729,49.910132,30.953138,104.393036,68.571556,103.513152,67.971394,67.050636,67.569751,-0.061798,0.033014,32.025740,-235.761717,76.368743,4.618405,16.463627,7.014288,9.654317,496.824505,10.250134,359021.945608,0.976344,19.097967,5.867469,2.296511,0.076320,0.053184,92.777313,77.224746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.646139,62.679937,73.072804,100.000000,24.299889,55.734177,60.734177,49.552179,12.379747,30.672431,29.764124,0.205915,17.637947,49.465570,54.645862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.407056,50.014289,70.570793,105.246156,85.334819,82.797375,54.770803,14.285882,68.543709,4.873092,49.915528,30.975802,104.393167,68.451763,103.517276,67.927814,67.058871,67.531822,-0.061835,0.032990,32.025740,-235.765856,76.474737,4.620255,16.465899,7.014775,7.912943,407.022961,10.261791,358935.849146,0.976370,19.169641,5.885147,2.299046,0.075833,0.054042,92.783287,77.226301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647520,62.683841,73.079742,100.000000,24.309000,55.734177,60.734177,49.589090,12.379747,30.672431,29.763683,0.206045,17.591663,49.187785,54.636440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.636477,50.010712,70.531650,105.241440,85.309185,82.779036,54.744790,14.285882,68.573618,4.875453,49.959949,31.028432,104.384908,68.507546,103.528574,68.010444,67.091434,67.517783,-0.061770,0.032990,32.025740,-235.759975,76.863381,4.622486,16.451582,7.049267,17.275173,889.016041,10.295842,358923.562078,0.979899,19.266947,5.951528,2.305231,0.075861,0.053305,92.741346,77.241614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635187,62.696520,73.084794,100.000000,24.320835,55.734177,60.734177,49.706483,12.379747,30.672431,29.763832,0.208404,17.636487,50.000356,54.638260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.636490,50.027220,70.533919,105.261413,85.279155,82.769118,54.857709,14.299297,68.566112,4.877258,49.943057,30.970536,104.411998,68.499203,103.512172,67.924442,67.083935,67.548828,-0.061830,0.032991,32.025740,-235.749664,75.511809,4.624435,16.466638,7.008122,19.721502,1012.820113,10.385722,358993.640719,0.986407,19.591532,5.910421,2.320869,0.075880,0.053256,92.704968,77.241609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.644290,62.718255,73.064944,100.000000,24.324739,55.734177,60.734177,49.560244,12.379747,30.672431,29.764518,0.207305,17.616924,50.405150,54.655156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.434801,50.033824,70.522323,105.287213,85.260483,82.768888,54.742333,14.282029,68.576629,4.879294,49.950725,30.981046,104.422410,68.460670,103.539771,67.853555,67.058609,67.481282,-0.061720,0.033002,32.025740,-235.762031,76.328936,4.625460,16.468261,7.045769,4.554505,234.394748,10.275703,358742.319339,0.978753,19.222913,5.865688,2.302212,0.078821,0.053110,92.669873,77.234682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.642259,62.738392,73.094779,100.000000,24.329511,55.734177,60.734177,49.550151,12.379747,30.672431,29.764920,0.207174,17.596549,49.306734,54.639774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.902002,50.030247,70.525364,105.289154,85.241971,82.783312,54.866435,14.290021,68.522678,4.880575,49.930038,31.109403,104.390608,68.507758,103.507525,67.874095,67.082339,67.579056,-0.061662,0.033011,32.025740,-235.758123,75.442164,4.627010,16.455351,7.024674,-1.757181,-90.227664,10.275326,358728.409826,0.976660,19.239402,5.900097,2.302285,0.076614,0.053801,92.631073,77.217813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.631987,62.738498,73.085683,100.000000,24.338762,55.734177,60.734177,49.659388,12.379747,30.672431,29.765598,0.208227,17.574354,49.566240,54.640423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.845552,50.030247,70.596106,105.289154,85.219215,82.803273,54.869170,14.277463,68.658521,4.881903,49.927951,31.115201,104.397112,68.575520,103.531210,68.103723,67.031155,67.540053,-0.061455,0.033030,32.025740,-235.773132,75.287006,4.627686,16.486453,7.045337,14.775869,758.673023,10.361909,358876.396730,0.985666,19.566808,5.866862,2.317161,0.078146,0.054695,92.663025,77.204259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633776,62.759973,73.089840,100.000000,24.352171,55.734177,60.734177,49.370020,12.379747,30.672431,29.765965,0.208007,17.612903,50.015520,54.654458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.588002,50.026395,70.651849,105.293038,85.231613,82.817255,54.740403,14.304291,68.664430,4.882526,49.738343,31.147552,104.428696,68.512704,103.541673,68.189224,67.073596,67.640177,-0.061437,0.033055,32.025740,-235.748590,76.605725,4.628182,16.490330,7.051377,11.872613,611.038120,10.160139,358659.456090,0.967707,18.822587,5.927888,2.282226,0.076304,0.053523,92.642794,77.237973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635104,62.789354,73.105941,100.000000,24.364976,55.734177,60.734177,49.390852,12.379747,30.672431,29.766288,0.206478,17.624623,48.793553,54.639342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.633754,49.941104,70.607918,105.251704,85.231621,82.818032,54.851797,14.289307,68.670856,4.883781,49.637902,31.160995,104.408648,68.623026,103.543162,68.083461,67.085737,67.603318,-0.061342,0.033058,32.025740,-235.758020,74.943001,4.629049,16.480557,7.038269,11.121585,571.223196,10.199444,358851.735026,0.969787,18.911615,5.945273,2.288697,0.075791,0.053496,92.634372,77.211710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.633331,62.783799,73.093193,100.000000,24.375093,55.734177,60.734177,49.530510,12.379747,30.672431,29.766678,0.207743,17.651253,49.034191,54.742961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.605443,49.869296,70.626473,105.181520,85.230160,82.837069,54.766497,14.291733,68.541551,4.884388,49.599954,31.040455,104.401441,68.697266,103.552717,67.947355,67.067067,67.595460,-0.061416,0.033022,32.025740,-235.755431,76.706726,4.629386,16.489609,7.069137,35.504497,1826.410484,10.323314,358978.067229,0.980980,19.315550,5.989564,2.309790,0.075715,0.053267,92.659088,77.241395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653641,62.825202,73.115994,100.000000,24.385608,55.734177,60.734177,49.492208,12.379747,30.672431,29.763501,0.207787,17.661964,49.997254,54.647839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.481497,49.869296,70.647020,105.181520,85.229649,82.848028,54.902472,14.282743,68.573094,4.885337,49.554130,31.046572,104.378470,68.548901,103.542095,68.077223,67.070192,67.624505,-0.061311,0.033006,32.025740,-235.769485,76.021769,4.630178,16.483009,7.064431,29.835669,1530.995369,10.293426,358848.404261,0.977231,19.157625,5.945506,2.304906,0.075892,0.052604,92.665356,77.220209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659204,62.796910,73.098426,100.000000,24.397956,55.734177,60.734177,49.499821,12.379747,30.672431,29.759983,0.207436,17.636847,49.548842,54.650288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.539807,49.820049,70.637702,105.159050,85.232257,82.852605,54.863882,14.288308,68.662502,4.886125,49.607227,31.022249,104.376961,68.495249,103.542980,68.146024,67.046759,67.535554,-0.061410,0.032998,32.025740,-235.762613,74.994539,4.630782,16.514707,7.069209,3.449687,177.142631,10.309416,358898.053173,0.979775,19.130752,5.957371,2.307644,0.076464,0.052900,92.677769,77.213919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.672578,62.800350,73.104509,100.000000,24.407041,55.734177,60.734177,49.558684,12.379747,30.672431,29.755594,0.209157,17.665714,49.615325,54.737827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.712109,49.819223,70.606734,105.170146,85.218576,82.859448,54.738907,14.286025,68.558888,4.886712,49.628327,31.010382,104.356042,68.495747,103.523630,68.033567,67.055900,67.556941,-0.061410,0.032985,32.025740,-235.765713,76.692207,4.631295,16.472642,7.049375,17.801279,916.189001,10.368925,359005.022775,0.981728,19.327859,5.979400,2.317702,0.076004,0.053356,92.670881,77.183455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.669068,62.813552,73.109039,100.000000,24.420843,55.734177,60.734177,49.518179,12.379747,30.672431,29.752912,0.206564,17.608287,49.986099,54.638348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.818771,49.831879,70.603620,105.194003,85.205462,82.858780,54.838309,14.281173,68.509908,4.887682,49.692700,31.020636,104.396343,68.538498,103.528045,67.989274,67.016943,67.566780,-0.061581,0.032994,32.025740,-235.768278,75.242910,4.631559,16.474012,7.076926,5.948433,305.596620,10.340807,358977.460039,0.980350,19.185808,5.925768,2.312971,0.076040,0.053324,92.723997,77.202968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.670751,62.815249,73.134020,100.000000,24.424548,55.734177,60.734177,49.406096,12.379747,30.672431,29.750245,0.207174,17.631979,49.440299,54.745360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.508971,49.843709,70.634202,105.205654,85.210112,82.849023,54.795671,14.287595,68.526953,4.888058,49.733172,31.042490,104.383161,68.561442,103.537208,68.179047,67.048931,67.527821,-0.061458,0.032992,32.025740,-235.767083,76.721351,4.631822,16.507765,7.017840,28.500162,1465.315275,10.260812,358903.245861,0.976774,18.911546,5.935163,2.298987,0.075245,0.053236,92.736863,77.187266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659936,62.807274,73.126097,100.000000,24.433261,55.734177,60.734177,49.331754,12.379747,30.672431,29.748106,0.208051,17.680661,49.673672,54.734867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.578329,49.843709,70.615630,105.205654,85.200490,82.840666,54.913895,14.288594,68.559986,4.888567,49.746731,31.094007,104.392798,68.451039,103.522897,67.933296,67.078951,67.468748,-0.061368,0.032997,32.025740,-235.761837,76.050951,4.632033,16.502230,7.050782,32.626081,1673.835043,10.214169,358917.603634,0.971416,18.755527,5.982647,2.290929,0.076364,0.052962,92.745394,77.216112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663325,62.795624,73.145986,100.000000,24.447256,55.734177,60.734177,49.504873,12.379747,30.672431,29.746062,0.206174,17.634575,49.302401,54.706188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.614471,49.867920,70.590588,105.226182,85.174971,82.830026,54.739223,14.289450,68.531750,4.889044,49.729579,30.965563,104.380123,68.479869,103.534965,68.010589,67.094098,67.534900,-0.061416,0.032975,32.025740,-235.757877,76.442899,4.632226,16.490168,7.037259,10.853129,558.581231,10.354074,358999.439854,0.982645,19.258529,5.916892,2.315194,0.076200,0.053858,92.729384,77.213801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.624394,62.745073,73.149865,100.000000,24.454858,55.734177,60.734177,49.451708,12.379747,30.672431,29.744529,0.207611,17.624028,49.767050,54.737050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.498804,49.868471,70.561847,105.244214,85.191516,82.833803,54.747613,14.284313,68.510759,4.889327,49.726669,30.893826,104.403493,68.496652,103.524022,68.018816,67.060839,67.562411,-0.061481,0.032966,32.025740,-235.766772,76.611199,4.632744,16.477582,7.039873,16.330098,840.337210,10.319262,358881.386874,0.978053,19.148232,5.835646,2.309336,0.076256,0.053912,92.775094,77.231949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618832,62.743651,73.144123,100.000000,24.459204,55.734177,60.734177,49.422321,12.379747,30.672431,29.742580,0.207218,17.652443,50.051106,54.703100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.627128,49.871222,70.576862,105.247543,85.185843,82.837609,54.921469,14.286739,68.603566,4.889179,49.762043,31.050080,104.399904,68.473558,103.520029,68.028576,67.056579,67.498888,-0.061426,0.032960,32.025740,-235.764836,76.268708,4.632550,16.477023,7.058643,17.002327,872.160088,10.298309,358820.117923,0.979868,19.115045,5.877862,2.305792,0.075461,0.053072,92.765705,77.240082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605548,62.719793,73.163457,100.000000,24.466795,55.734177,60.734177,49.480639,12.379747,30.672431,29.740654,0.205356,17.618510,49.603771,54.688860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.600192,49.871222,70.563205,105.247543,85.170559,82.826091,54.847425,14.284883,68.443994,4.889139,49.766289,30.952549,104.371676,68.477101,103.511729,67.922578,67.060349,67.482667,-0.061570,0.032941,32.025740,-235.762607,76.779334,4.632814,16.476645,7.034825,-1.269997,-65.234354,10.344404,358946.917144,0.983737,19.299474,5.934963,2.313594,0.077116,0.054100,92.730568,77.208836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563709,62.695608,73.149837,100.000000,24.477590,55.734177,60.734177,49.397693,12.379747,30.672431,29.738815,0.207655,17.638722,49.920504,54.648685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.722105,49.890206,70.564827,105.252259,85.148106,82.797684,54.764332,14.290734,68.533852,4.888907,49.777974,30.964248,104.392653,68.568671,103.514365,67.976345,67.071036,67.467787,-0.061547,0.032903,32.025740,-235.758553,76.162082,4.632363,16.461427,7.003578,30.382020,1562.963557,10.291438,358905.770976,0.976282,19.098257,5.884160,2.304390,0.076014,0.053517,92.742964,77.213638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.532820,62.698789,73.149288,100.000000,24.486248,55.734177,60.734177,49.407528,12.379747,30.672431,29.736981,0.208139,17.611587,50.115067,54.656415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.520050,49.903962,70.554781,105.268903,85.172485,82.781804,54.815640,14.261052,68.572649,4.888019,49.751596,31.085957,104.418596,68.499891,103.508796,67.938676,67.051692,67.496707,-0.061631,0.032880,32.025740,-235.788563,76.517291,4.631502,16.474283,7.041262,31.431136,1615.420446,10.299250,358863.962993,0.978384,19.141017,5.866323,2.305973,0.075808,0.053406,92.668412,77.234841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.499629,62.674953,73.155710,100.000000,24.494506,55.734177,60.734177,49.325661,12.379747,30.672431,29.735801,0.207480,17.615481,49.597829,54.653297,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.485492,49.894608,70.551670,105.272232,85.168120,82.780501,54.736529,14.302722,68.525736,4.887286,49.714088,31.091403,104.398679,68.497393,103.530383,68.096224,67.048019,67.445493,-0.061720,0.032878,32.025740,-235.749670,77.224648,4.630898,16.477005,7.040865,10.189142,524.433394,10.243346,358681.784775,0.975422,18.966701,5.842728,2.296875,0.075756,0.053202,92.674547,77.242319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478892,62.681673,73.159917,100.000000,24.500980,55.734177,60.734177,49.436160,12.379747,30.672431,29.734383,0.207787,17.640724,49.213992,54.734896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.597234,49.869021,70.556191,105.256697,85.159879,82.793170,54.894073,14.290164,68.530175,4.886315,49.677058,31.031576,104.394930,68.475020,103.535415,68.151953,67.073129,67.517331,-0.061536,0.032890,32.025740,-235.756020,75.945326,4.629999,16.492277,7.056371,17.928185,920.112369,10.328263,358761.473822,0.981253,19.301151,5.887155,2.311752,0.076141,0.053787,92.743379,77.242038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474159,62.680250,73.169556,100.000000,24.507667,55.734177,60.734177,49.447283,12.379747,30.672431,29.732575,0.208669,17.607025,49.779570,54.739882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.587970,49.869021,70.591191,105.256697,85.158231,82.792411,54.748172,14.282743,68.582736,4.885532,49.648154,31.048034,104.390188,68.488702,103.529069,68.004697,67.058376,67.528846,-0.061303,0.032877,32.025740,-235.767688,76.519566,4.628977,16.495631,7.076457,18.329520,943.216650,10.342530,358769.051085,0.983824,19.346808,5.846404,2.314270,0.076389,0.053196,92.807052,77.234863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464654,62.668994,73.178469,100.000000,24.523299,55.734177,60.734177,49.375386,12.379747,30.672431,29.730076,0.206956,17.600245,49.774689,54.642508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.674516,49.842334,70.590478,105.240608,85.152967,82.794151,54.747790,14.284455,68.555030,4.884695,49.617295,30.966253,104.398026,68.520514,103.545704,68.053185,67.010887,67.549984,-0.061384,0.032867,32.025740,-235.764506,75.197734,4.627952,16.473147,6.998151,2.391938,123.087332,10.295280,358701.920142,0.977260,19.143513,5.883601,2.305966,0.075007,0.052573,92.801367,77.228252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.435861,62.652944,73.183402,100.000000,24.534405,55.734177,60.734177,49.373625,12.379747,30.672431,29.727290,0.208492,17.587516,49.337835,54.647731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.670064,49.806017,70.559693,105.222853,85.134816,82.793457,54.869531,14.281601,68.667072,4.884699,49.592566,31.039582,104.391558,68.478400,103.549211,67.957107,67.058536,67.534887,-0.061400,0.032855,32.025740,-235.768340,76.237954,4.628180,16.482360,7.052567,0.062453,3.206629,10.305280,358725.508598,0.980173,19.158228,5.908337,2.307809,0.076430,0.052807,92.834282,77.205809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.471064,62.632341,73.175321,100.000000,24.539019,55.734177,60.734177,49.311977,12.379747,30.672431,29.724963,0.209291,17.638434,49.794596,54.639174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.557768,49.788960,70.571180,105.209815,85.116712,82.789605,54.715471,14.282172,68.577262,4.884149,49.626563,31.014001,104.401615,68.574504,103.535321,67.958655,67.025852,67.574146,-0.061368,0.032862,32.025740,-235.766462,76.055624,4.627367,16.480684,7.028712,13.148448,677.008835,10.266957,358732.274212,0.977180,18.994215,5.974148,2.301274,0.074699,0.052886,92.847412,77.224115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468248,62.620712,73.197847,100.000000,24.546337,55.734177,60.734177,49.309706,12.379747,30.672431,29.721118,0.206391,17.634666,49.243879,54.653897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.527409,49.769151,70.617487,105.200661,85.145411,82.789632,54.793137,14.288451,68.613614,4.883285,49.575296,31.020767,104.396540,68.475271,103.537027,67.905447,67.014868,67.577160,-0.061489,0.032859,32.025740,-235.761000,76.103509,4.627342,16.483442,7.025900,31.387145,1613.822037,10.262293,358621.048608,0.975068,18.964954,5.913413,2.300605,0.076628,0.054461,92.869885,77.253991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468361,62.622919,73.210503,100.000000,24.563984,55.734177,60.734177,49.268431,12.379747,30.672431,29.716588,0.207963,17.604266,49.033598,54.655707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.510251,49.769151,70.596126,105.200661,85.158841,82.799506,54.808267,14.281744,68.588929,4.883816,49.528313,30.952983,104.408264,68.588308,103.547570,67.928402,67.051824,67.516420,-0.061623,0.032858,32.025740,-235.769014,77.479083,4.627779,16.499075,7.027234,11.378489,584.882331,10.312584,358693.733936,0.981570,19.126160,5.980119,2.309435,0.075920,0.052517,92.911410,77.255541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.503403,62.610109,73.206687,100.000000,24.572541,55.734177,60.734177,49.372043,12.379747,30.672431,29.712743,0.209693,17.631258,49.966268,54.642813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.748236,49.741639,70.563268,105.186513,85.158562,82.807297,54.743683,14.269899,68.607320,4.883761,49.507332,31.021545,104.389021,68.593313,103.558251,68.046614,67.059454,67.587012,-0.061541,0.032876,32.025740,-235.779388,75.917882,4.627576,16.494134,7.051864,13.945828,717.695619,10.333604,358705.468288,0.981174,19.154631,5.993715,2.313249,0.075188,0.051544,92.851741,77.264728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498731,62.584049,73.207236,100.000000,24.580354,55.734177,60.734177,49.366853,12.379747,30.672431,29.708457,0.206825,17.642905,49.689685,54.642735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.590029,49.715777,70.567746,105.175694,85.151932,82.820600,54.811813,14.288737,68.550976,4.884933,49.507332,30.929600,104.390950,68.497477,103.539816,67.908992,67.061536,67.505619,-0.061715,0.032872,32.025740,-235.759081,76.589844,4.628887,16.497812,7.039729,20.086659,1032.436955,10.338657,358700.743080,0.981610,19.181933,5.904116,2.313849,0.076091,0.052434,92.829516,77.245391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475827,62.585236,73.204756,100.000000,24.585540,55.734177,60.734177,49.215402,12.379747,30.672431,29.704644,0.206348,17.641607,49.303816,54.646973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.597006,49.715227,70.588794,105.181797,85.170928,82.813593,54.883822,14.286739,68.588040,4.885559,49.562521,31.093126,104.360597,68.478139,103.526194,68.020916,67.013933,67.500846,-0.062024,0.032874,32.025740,-235.762386,76.338703,4.629206,16.502464,7.065999,-1.126469,-57.823547,10.228882,358571.438241,0.974663,18.776779,5.957664,2.294872,0.075580,0.052641,92.776036,77.220565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456683,62.524906,73.182705,100.000000,24.595722,55.734177,60.734177,49.304071,12.379747,30.672431,29.699750,0.205872,17.642797,49.456663,54.738938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.722244,49.715227,70.570692,105.181797,85.164242,82.803539,54.742401,14.275750,68.590780,4.886176,49.603565,30.996858,104.401297,68.532094,103.532206,68.022314,67.066879,67.563806,-0.062069,0.032883,32.025740,-235.774517,76.659416,4.629887,16.501653,7.049952,5.731914,294.988995,10.299724,358679.864665,0.978932,19.001714,5.885041,2.306887,0.077445,0.053148,92.781361,77.266717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469992,62.500228,73.227423,100.000000,24.603373,55.734177,60.734177,49.291547,12.379747,30.672431,29.695536,0.208980,17.635621,49.914432,54.640286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
