OSU 80 Ton Compressor Load Stand
30.510133,49.736136,70.548653,105.201771,85.154257,82.795041,54.890173,14.280888,68.569441,4.887227,49.564187,30.930198,104.366245,68.526107,103.522665,67.876860,67.055126,67.601755,-0.062360,0.032864,32.025740,-235.767583,76.982713,4.630791,16.508919,7.060843,17.428632,894.537819,10.299559,358716.860656,0.977325,18.990081,5.928504,2.307049,0.076271,0.052874,92.722265,77.236177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467546,62.451288,73.195911,100.000000,24.612581,55.734177,60.734177,49.212188,12.379747,30.672431,29.692002,0.207043,17.637821,50.028882,54.633637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.552767,49.730909,70.563820,105.212035,85.157558,82.795059,54.760937,14.290449,68.537162,4.888280,49.586712,30.900287,104.383191,68.487084,103.526056,67.847632,67.055679,67.558426,-0.062423,0.032865,32.025740,-235.760309,75.307660,4.632297,16.526571,7.085364,7.951060,409.057300,10.240429,358529.575671,0.975461,18.791503,5.930133,2.297055,0.076632,0.054127,92.783017,77.293087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488510,62.428884,73.209275,100.000000,24.619056,55.734177,60.734177,49.328896,12.379747,30.672431,29.688108,0.206956,17.653453,49.002053,54.648321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.558036,49.740538,70.546108,105.215086,85.163091,82.804998,54.758556,14.285882,68.501706,4.889117,49.607997,30.879152,104.381437,68.547133,103.527095,67.976219,67.006302,67.494277,-0.062491,0.032848,32.025740,-235.762098,75.650785,4.632974,16.502194,7.030570,13.500547,694.591338,10.328805,358642.495704,0.980018,19.149108,5.974764,2.312302,0.076471,0.053761,92.753676,77.223310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474643,62.374702,73.216880,100.000000,24.627215,55.734177,60.734177,49.294859,12.379747,30.672431,29.683995,0.207043,17.627544,49.887252,54.645095,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.613771,49.760622,70.538500,105.223131,85.190252,82.800572,54.831655,14.278176,68.487135,4.889992,49.683966,30.862512,104.393691,68.476283,103.514206,67.841879,67.048299,67.527218,-0.062407,0.032851,32.025740,-235.769968,76.708506,4.633873,16.503149,7.079306,21.459909,1102.621658,10.312580,358613.819909,0.980853,19.076060,5.936671,2.309572,0.076080,0.053581,92.746757,77.233956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502762,62.318476,73.211455,100.000000,24.638336,55.734177,60.734177,49.319207,12.379747,30.672431,29.679103,0.206782,17.637172,49.829868,54.652215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.623346,49.760622,70.509268,105.223131,85.231180,82.794714,54.910656,14.285169,68.570616,4.891273,49.710056,30.825809,104.354383,68.583063,103.524764,67.954481,67.040714,67.536659,-0.062751,0.032844,32.025740,-235.767386,76.361770,4.635631,16.488833,7.069137,9.230290,473.574914,10.308787,358738.161957,0.980855,19.077312,5.930438,2.308594,0.075682,0.053335,92.717570,77.219878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.478862,62.259193,73.183668,100.000000,24.643192,55.734177,60.734177,49.243626,12.379747,30.672431,29.676016,0.208404,17.622621,49.790567,54.642164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.453675,49.789510,70.501333,105.249207,85.233421,82.787224,54.730227,14.289593,68.440695,4.892350,49.740155,30.866781,104.377180,68.440914,103.500468,67.771480,66.987121,67.440853,-0.062848,0.032826,32.025740,-235.762472,76.067613,4.637012,16.491087,7.021969,-2.478299,-127.572320,10.282932,358648.044852,0.977637,19.008857,5.917002,2.304143,0.075609,0.053653,92.716469,77.212173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.494293,62.295277,73.216438,100.000000,24.648280,55.734177,60.734177,49.234026,12.379747,30.672431,29.673407,0.208271,17.631745,49.728455,54.648960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.528136,49.813446,70.494008,105.270845,85.198594,82.780376,54.737028,14.286596,68.470712,4.893822,49.773254,30.948901,104.375629,68.514803,103.511694,67.836608,67.041821,67.496623,-0.062960,0.032817,32.025740,-235.765469,76.504656,4.638601,16.467846,7.020527,10.036780,516.586658,10.272774,358629.354621,0.975835,18.993660,5.932770,2.302468,0.075541,0.052353,92.703691,77.207394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.522570,62.300767,73.207089,100.000000,24.653599,55.734177,60.734177,49.329223,12.379747,30.672431,29.670301,0.207963,17.636234,49.292679,54.694760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.338021,49.834905,70.521535,105.278058,85.176263,82.755194,54.745382,14.305861,68.462847,4.894697,49.806636,30.934055,104.395504,68.470106,103.510431,67.826211,67.021028,67.425779,-0.062753,0.032824,32.025740,-235.741466,76.782854,4.639704,16.511624,7.051467,14.900659,766.810379,10.345771,358795.393334,0.984864,19.292402,5.903275,2.315035,0.076537,0.053410,92.674210,77.213999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498007,62.307398,73.196778,100.000000,24.660137,55.734177,60.734177,49.279229,12.379747,30.672431,29.668195,0.207699,17.654156,49.674518,54.736175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.389418,49.834905,70.452998,105.278058,85.135860,82.715586,54.784347,14.289022,68.512036,4.896013,49.817655,30.985602,104.385280,68.488438,103.519362,67.876845,67.016488,67.480929,-0.062669,0.032835,32.025740,-235.761246,76.208991,4.641074,16.506918,7.027559,6.906134,355.147311,10.311411,358670.542930,0.982151,19.197770,5.896954,2.309149,0.077227,0.053639,92.677078,77.219799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489854,62.348170,73.199711,100.000000,24.665487,55.734177,60.734177,49.391562,12.379747,30.672431,29.666234,0.206045,17.635657,49.582968,54.643866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.636099,49.862693,70.465922,105.299696,85.105769,82.681998,54.785088,14.295586,68.492451,4.897349,49.770663,30.854094,104.408099,68.496802,103.517852,67.961639,67.038434,67.496635,-0.062764,0.032866,32.025740,-235.755008,76.220124,4.642044,16.480521,7.057759,32.832124,1688.366038,10.397485,358713.374051,0.988330,19.522409,5.856288,2.324527,0.075618,0.053217,92.631290,77.225029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464202,62.371711,73.194218,100.000000,24.668964,55.734177,60.734177,49.353083,12.379747,30.672431,29.664686,0.208846,17.628066,50.060320,54.730421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.551546,49.870947,70.461866,105.307186,85.085204,82.672891,54.774218,14.280745,68.466005,4.898688,49.754970,30.907314,104.386890,68.497010,103.518179,67.849826,67.037949,67.564720,-0.062910,0.032847,32.025740,-235.767236,77.403357,4.643377,16.483604,7.024638,33.192879,1707.256330,10.357643,358522.004323,0.985371,19.440300,5.908676,2.318340,0.075868,0.055126,92.644157,77.262812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450010,62.380010,73.190843,100.000000,24.677961,55.734177,60.734177,49.202194,12.379747,30.672431,29.662660,0.207043,17.629148,50.268876,54.670124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.518820,49.850312,70.496602,105.288045,85.086312,82.675032,54.879826,14.285026,68.556582,4.899867,49.740872,31.015555,104.413457,68.452870,103.542786,67.887354,67.030712,67.482483,-0.062916,0.032839,32.025740,-235.764752,76.361954,4.644599,16.488238,7.055091,21.266468,1091.723412,10.248373,358245.808763,0.976548,19.075493,5.900352,2.300094,0.077574,0.053618,92.650469,77.217398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431582,62.386130,73.213834,100.000000,24.684062,55.734177,60.734177,49.246144,12.379747,30.672431,29.660979,0.206131,17.632899,49.071344,54.637866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.448349,49.850312,70.493868,105.288045,85.066609,82.668589,54.774629,14.289307,68.453811,4.901414,49.665696,30.925948,104.396708,68.356055,103.529208,67.894732,67.022380,67.371353,-0.062942,0.032842,32.025740,-235.757693,77.026212,4.646240,16.496244,7.058427,8.698893,447.419125,10.283686,358259.827615,0.979544,19.218038,5.959855,2.306327,0.076549,0.054039,92.652889,77.203815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416634,62.375662,73.173730,100.000000,24.696661,55.734177,60.734177,49.259947,12.379747,30.672431,29.658313,0.207349,17.654319,49.669334,54.656336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.504016,49.826376,70.436451,105.271400,85.036831,82.659024,54.804510,14.266903,68.473246,4.903771,49.690590,30.916213,104.429358,68.468281,103.535947,67.869720,67.029434,67.396125,-0.063005,0.032807,32.025740,-235.782712,75.525915,4.648864,16.488887,7.043624,18.144858,932.754334,10.303906,358274.090086,0.978756,19.249458,5.895800,2.309939,0.077436,0.054306,92.721573,77.191861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421979,62.381471,73.181975,100.000000,24.701707,55.734177,60.734177,49.296480,12.379747,30.672431,29.654485,0.206521,17.623883,49.987107,54.650199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.492184,49.806292,70.454751,105.257530,85.054112,82.650630,54.742061,14.292447,68.487187,4.905458,49.668977,30.989839,104.399586,68.408598,103.531692,67.933890,67.022699,67.427220,-0.063026,0.032809,32.025740,-235.764682,76.533186,4.650385,16.494495,7.070723,6.028345,310.246539,10.333521,358294.196772,0.982985,19.361695,5.807688,2.315195,0.078798,0.053613,92.722310,77.173684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400946,62.359423,73.184382,100.000000,24.705818,55.734177,60.734177,49.256024,12.379747,30.672431,29.651280,0.206869,17.635513,49.836448,54.654133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.332917,49.795012,70.465239,105.258084,85.048761,82.639578,54.765729,14.282315,68.480160,4.907526,49.658349,30.915869,104.399202,68.402065,103.531706,67.820266,67.021798,67.408762,-0.062910,0.032811,32.025740,-235.764359,76.752292,4.652212,16.489987,7.053757,20.959555,1078.209587,10.297106,358188.262100,0.980362,19.249082,5.822142,2.309088,0.078320,0.054148,92.701228,77.155101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400546,62.351482,73.164885,100.000000,24.713940,55.734177,60.734177,49.258998,12.379747,30.672431,29.648422,0.206261,17.637424,49.859848,54.728435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.597195,49.788960,70.484283,105.256143,85.032511,82.640703,54.893563,14.281887,68.581717,4.909615,49.656423,30.916253,104.422289,68.451366,103.534059,67.884052,67.061947,67.407355,-0.063026,0.032819,32.025740,-235.768381,76.476125,4.653913,16.469847,7.028893,37.231861,1910.835560,10.303995,358147.254674,0.981740,19.247837,5.855868,2.310584,0.077105,0.053368,92.699384,77.196426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431227,62.366930,73.172507,100.000000,24.718911,55.734177,60.734177,49.342613,12.379747,30.672431,29.645092,0.207787,17.608359,49.809352,54.646570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.555950,49.788960,70.456411,105.256143,85.056041,82.663541,54.801719,14.285026,68.517030,4.911206,49.636151,30.866275,104.394591,68.417372,103.526689,67.824771,67.001580,67.329853,-0.062900,0.032805,32.025740,-235.766222,77.481876,4.655307,16.484794,7.039747,22.072864,1134.735155,10.374328,358171.051691,0.986664,19.490675,5.840749,2.323062,0.076990,0.054611,92.642801,77.161453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422319,62.361296,73.160519,100.000000,24.729910,55.734177,60.734177,49.183193,12.379747,30.672431,29.641843,0.208227,17.617140,50.297086,54.645705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.575947,49.776029,70.450949,105.242550,85.079018,82.674814,54.744992,14.285597,68.484423,4.913498,49.683804,30.893486,104.404206,68.363960,103.540311,68.012115,67.028573,67.462323,-0.062963,0.032793,32.025740,-235.767284,76.910901,4.657487,16.471362,7.012936,9.185500,472.703055,10.261583,357972.556472,0.975281,19.063514,5.799377,2.303619,0.077143,0.053319,92.673452,77.158917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431915,62.383535,73.158384,100.000000,24.732998,55.734177,60.734177,49.207448,12.379747,30.672431,29.638316,0.205743,17.601201,49.385119,54.659188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.374982,49.784558,70.450464,105.239498,85.089757,82.674071,54.759174,14.286881,68.426216,4.914784,49.691637,30.903542,104.439785,68.340052,103.564758,67.797942,67.023806,67.476503,-0.062929,0.032796,32.025740,-235.761753,76.764200,4.659242,16.478844,7.012125,21.197119,1090.560932,10.277438,358183.316246,0.978595,19.129049,5.792441,2.305816,0.076684,0.053771,92.697923,77.196173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444047,62.448107,73.174320,100.000000,24.735730,55.734177,60.734177,49.188591,12.379747,30.672431,29.635010,0.207963,17.618510,49.356878,54.645832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.559105,49.783182,70.456746,105.253923,85.085993,82.661177,54.745100,14.289165,68.387803,4.916781,49.701351,30.909074,104.427908,68.444576,103.542482,67.880736,67.047120,67.447607,-0.062816,0.032782,32.025740,-235.762900,77.267544,4.660934,16.453115,7.039603,6.991544,359.797229,10.268823,358168.717300,0.979027,19.084337,5.880451,2.304130,0.076926,0.054191,92.712068,77.198641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442892,62.464946,73.153237,100.000000,24.744281,55.734177,60.734177,49.298859,12.379747,30.672431,29.632062,0.206869,17.583387,49.910924,54.648419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.514131,49.783182,70.459122,105.253923,85.079121,82.640214,54.921213,14.280460,68.466047,4.918294,49.658835,30.885587,104.410420,68.420985,103.525368,67.761369,67.019363,67.453104,-0.062756,0.032742,32.025740,-235.771115,76.595925,4.662233,16.464835,7.029344,2.170064,111.317227,10.357186,358285.386316,0.985708,19.413003,5.897520,2.319358,0.076368,0.053731,92.720284,77.165449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438800,62.449516,73.126501,100.000000,24.750931,55.734177,60.734177,49.186751,12.379747,30.672431,29.628832,0.207261,17.617248,49.803079,54.734218,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.363015,49.780706,70.439398,105.253368,85.039368,82.626128,54.917641,14.283028,68.444754,4.919552,49.623637,30.881658,104.399456,68.382003,103.539149,67.821958,67.040037,67.398865,-0.062693,0.032741,32.025740,-235.769036,76.354082,4.663971,16.467666,7.028442,34.047413,1746.635325,10.275648,358097.438621,0.979457,19.118256,5.849138,2.305589,0.077362,0.054650,92.718933,77.176418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454374,62.435494,73.160259,100.000000,24.760248,55.734177,60.734177,49.209623,12.379747,30.672431,29.624474,0.207919,17.633061,49.672323,54.645085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.636861,49.766950,70.417386,105.243104,84.983330,82.619285,54.793417,14.286881,68.363946,4.920711,49.662347,30.902730,104.411507,68.346105,103.531249,67.890676,67.021576,67.447609,-0.062612,0.032761,32.025740,-235.759303,77.505920,4.664764,16.453999,7.063133,11.827588,608.131922,10.293148,358071.618477,0.977607,19.189790,5.881664,2.309065,0.076744,0.053761,92.705862,77.182860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443254,62.440609,73.129526,100.000000,24.764317,55.734177,60.734177,49.290813,12.379747,30.672431,29.620799,0.208758,17.610198,49.662680,54.684011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.627335,49.765574,70.398975,105.239775,84.981887,82.595191,54.766850,14.270470,68.449683,4.920661,49.678494,30.889730,104.402045,68.415085,103.537349,67.861227,67.013346,67.327051,-0.062651,0.032754,32.025740,-235.779144,75.943580,4.664683,16.470496,7.020761,15.239825,783.956953,10.354267,358054.820215,0.982699,19.428268,5.813919,2.319908,0.076052,0.053838,92.742329,77.182956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445859,62.426906,73.130862,100.000000,24.765550,55.734177,60.734177,49.123983,12.379747,30.672431,29.617359,0.207305,17.626696,49.799575,54.728130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.556884,49.778505,70.451057,105.250317,84.989184,82.584005,54.748792,14.282886,68.536953,4.921175,49.687525,31.040542,104.416931,68.427010,103.542272,67.872012,67.054722,67.558862,-0.062722,0.032743,32.025740,-235.769669,76.422956,4.665627,16.471163,7.070273,19.577864,1007.443645,10.229163,357897.619012,0.975405,18.978542,5.874683,2.298453,0.076069,0.053697,92.747333,77.201217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466755,62.414482,73.156238,100.000000,24.770997,55.734177,60.734177,49.127677,12.379747,30.672431,29.613863,0.207043,17.619051,49.000170,54.643551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.635739,49.778505,70.484181,105.250317,84.991163,82.590031,54.810616,14.285882,68.460846,4.920724,49.581610,31.077326,104.429004,68.360810,103.538787,67.898478,67.013597,67.438775,-0.062585,0.032745,32.025740,-235.765365,77.067003,4.664488,16.494423,7.045841,-0.471923,-24.256950,10.227050,357807.722061,0.975915,18.992281,5.778239,2.298567,0.077123,0.054569,92.710241,77.213239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489704,62.402873,73.138139,100.000000,24.783644,55.734177,60.734177,49.161340,12.379747,30.672431,29.610880,0.206825,17.588093,49.333364,54.637807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.612221,49.750718,70.477900,105.248653,84.988022,82.587816,54.799425,14.276749,68.568244,4.920889,49.432523,30.974304,104.419520,68.464878,103.534481,67.857238,66.984476,67.382955,-0.062297,0.032755,32.025740,-235.772538,77.817048,4.664849,16.487751,7.049844,3.861122,198.503192,10.265904,357748.898827,0.978542,19.117111,5.938006,2.305571,0.076239,0.053539,92.700160,77.203799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497268,62.395846,73.125759,100.000000,24.792865,55.734177,60.734177,49.105320,12.379747,30.672431,29.606723,0.208051,17.638398,49.583447,54.655785,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.536173,49.672584,70.534115,105.192616,84.980710,82.574076,54.748862,14.289593,68.556572,4.920267,49.405810,30.990071,104.433231,68.391839,103.536231,68.105097,67.004780,67.449994,-0.062334,0.032769,32.025740,-235.759041,76.676196,4.663891,16.505295,7.075159,17.883584,920.257679,10.238034,357795.261886,0.974819,18.991878,5.874998,2.300718,0.077045,0.053766,92.723506,77.208640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508222,62.393493,73.128971,100.000000,24.803725,55.734177,60.734177,49.109596,12.379747,30.672431,29.603045,0.207875,17.642545,49.500912,54.640374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.634233,49.623613,70.529817,105.144625,84.992323,82.561838,54.870078,14.283885,68.525858,4.918604,49.381261,30.898433,104.410920,68.476102,103.525869,67.994104,67.033461,67.381112,-0.062386,0.032772,32.025740,-235.764096,75.753861,4.663199,16.500787,7.049159,6.418845,329.572761,10.246267,357811.971819,0.975727,19.001414,5.855666,2.302280,0.076990,0.053782,92.732757,77.197898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502847,62.362112,73.112389,100.000000,24.813274,55.734177,60.734177,49.149182,12.379747,30.672431,29.596099,0.206434,17.608630,49.248871,54.736391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.660225,49.623613,70.494388,105.144625,84.997112,82.573490,54.776883,14.286025,68.509693,4.918044,49.429491,30.808147,104.410630,68.368314,103.553134,67.955500,67.009383,67.452303,-0.062349,0.032748,32.025740,-235.765059,77.142199,4.662678,16.479836,7.022708,18.045302,928.104416,10.285554,357679.104630,0.978880,19.044123,5.893549,2.309854,0.076755,0.053924,92.773640,77.216480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.536175,62.389025,73.145530,100.000000,24.822373,55.734177,60.734177,49.083077,12.379747,30.672431,29.589461,0.206695,17.674206,49.479560,54.672101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.793050,49.610958,70.480753,105.132142,84.990553,82.589091,54.857807,14.305861,68.513676,4.917234,49.479500,30.880288,104.368619,68.447368,103.521048,67.945022,67.045347,67.435410,-0.062244,0.032737,32.025740,-235.745877,76.592774,4.662469,16.469955,7.059869,21.051384,1081.115786,10.239189,357480.445290,0.973114,18.839375,5.805081,2.302320,0.077142,0.054927,92.686098,77.195243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502817,62.372550,73.111375,100.000000,24.824984,55.734177,60.734177,49.057697,12.379747,30.672431,29.581588,0.206869,17.637568,49.600240,54.642794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.384438,49.627190,70.492209,105.156276,85.024412,82.591525,54.875611,14.285026,68.533210,4.916567,49.516389,30.906722,104.366494,68.396106,103.515326,67.949938,67.011345,67.373602,-0.062139,0.032765,32.025740,-235.763608,77.004962,4.661998,16.459516,7.018633,14.449280,741.817069,10.223091,357554.052391,0.974024,18.798147,5.890950,2.299213,0.076347,0.053395,92.682997,77.200727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502681,62.362782,73.105723,100.000000,24.829265,55.734177,60.734177,48.977848,12.379747,30.672431,29.576366,0.209246,17.622351,49.459859,54.647081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.470399,49.648649,70.480230,105.173475,85.056939,82.584356,54.696516,14.277177,68.392813,4.915775,49.554873,30.877756,104.385057,68.405761,103.524330,67.815781,67.013472,67.277930,-0.062050,0.032761,32.025740,-235.775541,76.135798,4.660289,16.477041,7.010953,0.886029,45.637132,10.164717,357485.999418,0.968253,18.575240,5.840329,2.288853,0.075642,0.053051,92.695975,77.222990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544010,62.394834,73.128093,100.000000,24.839111,55.734177,60.734177,49.213006,12.379747,30.672431,29.570865,0.207305,17.592925,49.136082,54.648852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.385953,49.664606,70.476136,105.181242,85.057989,82.578812,54.864686,14.285312,68.548368,4.915110,49.575639,30.945018,104.385963,68.516299,103.522842,67.922517,67.014373,67.407025,-0.061993,0.032782,32.025740,-235.764629,77.239707,4.660096,16.452123,7.053576,-1.983510,-101.852460,10.345865,357774.831671,0.981932,19.240535,5.820676,2.320010,0.075882,0.053183,92.632991,77.204132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520044,62.366056,73.119893,100.000000,24.846709,55.734177,60.734177,49.158190,12.379747,30.672431,29.566260,0.206651,17.588886,49.443436,54.642479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.436441,49.664606,70.446605,105.181242,85.069854,82.573470,54.715323,14.293874,68.517869,4.915010,49.598001,31.058677,104.388334,68.488873,103.529210,67.868822,67.023926,67.359106,-0.061993,0.032754,32.025740,-235.756067,76.816062,4.659488,16.464366,7.025990,6.239881,321.290094,10.305694,357717.872715,0.982143,19.124892,5.735425,2.313072,0.077736,0.055369,92.635394,77.200818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.535798,62.406230,73.111602,100.000000,24.849759,55.734177,60.734177,49.207380,12.379747,30.672431,29.561664,0.206912,17.599470,49.712729,54.636381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.536294,49.687440,70.444034,105.187345,85.054852,82.554284,54.757759,14.286025,68.490081,4.913983,49.595114,30.907559,104.406099,68.389416,103.530626,67.927305,67.011088,67.333791,-0.061867,0.032755,32.025740,-235.764733,75.766281,4.658791,16.467197,7.049736,17.685965,909.940673,10.341710,357754.353487,0.982013,19.275532,5.846665,2.319366,0.076400,0.053227,92.641119,77.202943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.533948,62.413158,73.118698,100.000000,24.853768,55.734177,60.734177,49.176493,12.379747,30.672431,29.557445,0.208891,17.597631,50.044263,54.644977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.635326,49.699545,70.462821,105.192061,85.027403,82.548854,54.826948,14.286453,68.505872,4.913626,49.547218,30.956880,104.352036,68.413237,103.505241,67.856838,67.013837,67.473463,-0.061709,0.032734,32.025740,-235.759404,76.792325,4.657877,16.464041,7.053396,9.332161,479.532622,10.313621,357690.021125,0.982885,19.194975,5.795506,2.314548,0.075831,0.053660,92.606198,77.167806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500500,62.409573,73.103651,100.000000,24.863669,55.734177,60.734177,49.113821,12.379747,30.672431,29.552832,0.209559,17.581187,49.845389,54.655441,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.496156,49.683864,70.492570,105.181797,85.036617,82.542014,54.901388,14.297156,68.499904,4.912233,49.558154,30.823826,104.378734,68.417069,103.525187,67.955712,67.009628,67.451518,-0.061604,0.032721,32.025740,-235.756705,76.674785,4.656761,16.498425,7.051178,9.579864,491.593347,10.267628,357598.537532,0.978518,19.058786,5.786353,2.306895,0.077448,0.054006,92.627172,77.195328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498817,62.465656,73.090789,100.000000,24.868647,55.734177,60.734177,49.049355,12.379747,30.672431,29.548726,0.205872,17.638957,49.153095,54.650376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.341246,49.683864,70.467495,105.181797,85.047375,82.534813,54.780390,14.288308,68.490076,4.911946,49.610475,30.800034,104.379597,68.375341,103.529646,67.938389,67.024981,67.365947,-0.061864,0.032727,32.025740,-235.760326,76.969250,4.656432,16.467179,7.040847,34.168580,1757.242951,10.227310,357533.854272,0.973870,18.913572,5.904852,2.300051,0.076554,0.053221,92.624293,77.209678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.515077,62.478703,73.107275,100.000000,24.878829,55.734177,60.734177,49.125316,12.379747,30.672431,29.543714,0.205442,17.619286,48.804029,54.712030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.377760,49.688541,70.422163,105.175417,85.073987,82.551996,54.867760,14.284741,68.526714,4.909953,49.642602,30.912447,104.384557,68.385678,103.511450,67.828723,67.038749,67.444489,-0.061966,0.032703,32.025740,-235.768141,76.122641,4.654652,16.476915,7.038341,7.544904,387.406118,10.292235,357565.804390,0.977177,19.119083,5.890022,2.311523,0.075895,0.053264,92.618662,77.234803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560512,62.489353,73.110611,100.000000,24.880697,55.734177,60.734177,49.211803,12.379747,30.672431,29.537666,0.209514,17.610901,49.993309,54.649589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.573754,49.700646,70.433685,105.191229,85.080005,82.557222,54.896033,14.285740,68.437332,4.907913,49.647312,30.834989,104.394389,68.420049,103.529682,67.965972,67.060460,67.444346,-0.062019,0.032676,32.025740,-235.762568,75.897828,4.653466,16.469216,6.997394,-0.619893,-31.813067,10.354935,357590.372755,0.984595,19.366210,5.800392,2.322498,0.079307,0.053282,92.631657,77.255848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596901,62.521446,73.113567,100.000000,24.884866,55.734177,60.734177,49.185314,12.379747,30.672431,29.533457,0.207875,17.601273,50.403204,54.651684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.478493,49.708349,70.433496,105.204822,85.083697,82.542079,54.798206,14.285026,68.414554,4.906673,49.619790,30.882681,104.370947,68.341796,103.505808,67.813199,67.005853,67.444285,-0.062061,0.032689,32.025740,-235.764425,75.948999,4.652002,16.465195,7.050060,17.634021,906.598544,10.333115,357631.146528,0.981980,19.312551,5.854803,2.318214,0.076398,0.053060,92.629570,77.234798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584123,62.546656,73.071743,100.000000,24.895121,55.734177,60.734177,49.065895,12.379747,30.672431,29.529039,0.205442,17.616870,49.319434,54.742587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.426656,49.714952,70.433877,105.203158,85.094252,82.529910,54.754408,14.280031,68.442574,4.904726,49.644847,30.846499,104.385456,68.345962,103.507957,67.716122,67.003908,67.235239,-0.061809,0.032663,32.025740,-235.769583,76.041410,4.650843,16.454215,6.995284,8.989391,462.531359,10.250141,357532.828357,0.974840,19.012439,5.832968,2.303730,0.074718,0.054104,92.653145,77.213539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595490,62.533419,73.099579,100.000000,24.899356,55.734177,60.734177,49.122342,12.379747,30.672431,29.524944,0.207568,17.596657,49.309203,54.637021,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.574105,49.714952,70.394008,105.203158,85.107021,82.534821,54.867164,14.281173,68.474932,4.903527,49.660167,30.808818,104.381447,68.335652,103.513127,67.793048,66.968633,67.393092,-0.061775,0.032641,32.025740,-235.770401,76.141915,4.649662,16.466584,7.018489,9.483334,486.943429,10.290210,357606.222008,0.979683,19.171697,5.887523,2.310924,0.075961,0.053185,92.653660,77.201720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.602525,62.569818,73.106307,100.000000,24.903461,55.734177,60.734177,49.151149,12.379747,30.672431,29.520884,0.205657,17.559749,50.088151,54.642498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.329419,49.724031,70.386973,105.212589,85.122377,82.538242,54.766443,14.289022,68.434730,4.901577,49.652658,30.917215,104.371295,68.360350,103.516540,67.901781,66.995787,67.374986,-0.061772,0.032648,32.025740,-235.758469,76.988074,4.647738,16.485371,7.045138,27.832443,1431.748678,10.311666,357588.391650,0.982123,19.260925,5.707867,2.314874,0.076535,0.053362,92.680828,77.224850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.615620,62.597257,73.091928,100.000000,24.907354,55.734177,60.734177,49.062372,12.379747,30.672431,29.516968,0.206956,17.633403,49.678601,54.656336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.494931,49.730634,70.415240,105.213144,85.125189,82.553386,54.892616,14.288308,68.470137,4.899638,49.674075,31.091610,104.393853,68.373869,103.532739,67.863419,67.023145,67.323831,-0.061793,0.032660,32.025740,-235.763266,76.357078,4.646155,16.463915,7.016019,36.531898,1874.944004,10.240577,357588.062481,0.975111,19.026187,5.880310,2.302406,0.076183,0.054247,92.702940,77.218561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637026,62.652330,73.106692,100.000000,24.908184,55.734177,60.734177,49.205714,12.379747,30.672431,29.512895,0.208315,17.581043,49.794470,54.648360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.728626,49.726507,70.429340,105.212312,85.119071,82.564077,54.791966,14.281887,68.490028,4.897316,49.587570,30.957512,104.383571,68.460036,103.528434,67.900350,67.038623,67.291944,-0.061767,0.032674,32.025740,-235.769688,76.880106,4.643882,16.452772,7.049736,24.635004,1266.676583,10.347366,357697.684046,0.985393,19.425287,5.837435,2.320749,0.077071,0.054538,92.681592,77.231388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.658702,62.670840,73.099738,100.000000,24.919159,55.734177,60.734177,49.101512,12.379747,30.672431,29.509099,0.207087,17.596225,49.997955,54.648449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.663892,49.726507,70.426384,105.212312,85.100916,82.559471,54.768056,14.290306,68.440264,4.895142,49.498209,30.906154,104.385210,68.470092,103.540058,67.911540,66.980519,67.437975,-0.061670,0.032670,32.025740,-235.762575,76.751146,4.642152,16.461914,7.054027,10.641334,547.392365,10.281737,357642.971570,0.977621,19.167804,5.765643,2.309080,0.077616,0.053745,92.682981,77.231157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665389,62.709394,73.097025,100.000000,24.927494,55.734177,60.734177,48.953545,12.379747,30.672431,29.504971,0.208051,17.640453,49.356606,54.637709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.563121,49.679462,70.428470,105.181242,85.096158,82.541913,54.824450,14.285312,68.492636,4.892734,49.447657,30.883454,104.385341,68.381669,103.554566,67.842658,66.978990,67.399353,-0.061646,0.032671,32.025740,-235.768550,76.592130,4.639689,16.473147,7.032066,14.254833,732.517233,10.183449,357541.374027,0.971571,18.792681,5.722454,2.291978,0.076278,0.053076,92.672606,77.209898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.698318,62.722506,73.117832,100.000000,24.930513,55.734177,60.734177,48.983792,12.379747,30.672431,29.499431,0.207043,17.635297,49.174839,54.652618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.513696,49.634068,70.445313,105.135193,85.085715,82.523465,54.735385,14.293303,68.509290,4.888777,49.419775,30.973639,104.350064,68.490919,103.520439,67.859939,66.982738,67.375676,-0.061673,0.032682,32.025740,-235.759252,76.238888,4.635776,16.488689,7.054658,17.537581,902.675176,10.210465,357643.432466,0.974135,18.895229,5.907381,2.296720,0.076551,0.053960,92.649568,77.194675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.671563,62.705155,73.086412,100.000000,24.939867,55.734177,60.734177,48.983711,12.379747,30.672431,29.491673,0.207218,17.628968,49.076790,54.645675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.621053,49.603805,70.462736,105.118271,85.117071,82.526514,54.817443,14.284598,68.509737,4.886547,49.407524,31.033645,104.376161,68.375720,103.527802,67.824179,66.998559,67.379214,-0.061578,0.032667,32.025740,-235.765996,76.005350,4.633738,16.472985,7.049754,5.137540,264.037977,10.251518,357571.392940,0.976245,19.008153,5.875388,2.304361,0.076396,0.053486,92.673414,77.216070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.694575,62.725847,73.124033,100.000000,24.950236,55.734177,60.734177,49.053852,12.379747,30.672431,29.486273,0.207218,17.631294,49.513964,54.652943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.437005,49.569966,70.473681,105.114110,85.135172,82.534118,54.778626,14.283742,68.504305,4.884152,49.297862,30.992179,104.345010,68.319245,103.522567,67.910191,66.997909,67.399579,-0.061798,0.032659,32.025740,-235.769303,76.111852,4.631236,16.482414,7.028911,27.816032,1430.586199,10.272619,357463.338770,0.979200,19.041367,5.851083,2.308646,0.075473,0.052056,92.642471,77.203496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.686228,62.702362,73.094862,100.000000,24.955103,55.734177,60.734177,48.982682,12.379747,30.672431,29.479608,0.205829,17.628589,49.574082,54.723114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.394729,49.569966,70.484870,105.114110,85.137942,82.551768,54.899014,14.288308,68.478472,4.881709,49.268002,30.878167,104.371752,68.415910,103.528180,67.845817,66.986388,67.462749,-0.061817,0.032683,32.025740,-235.760162,76.484668,4.628987,16.477402,7.062429,35.222300,1807.520191,10.228261,357365.573283,0.974033,18.840481,5.838335,2.301121,0.076792,0.053419,92.680595,77.220088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.723193,62.693595,73.140060,100.000000,24.964871,55.734177,60.734177,49.086853,12.379747,30.672431,29.472513,0.206478,17.594620,49.360016,54.697613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.787946,49.510542,70.477033,105.069726,85.162708,82.555633,54.810276,14.290306,68.545681,4.879922,49.213940,30.996795,104.347222,68.471728,103.514398,67.937291,66.995154,67.514535,-0.061961,0.032688,32.025740,-235.759308,76.180091,4.627029,16.454612,7.014126,12.003675,616.995828,10.310788,357458.957299,0.981036,19.099435,5.856666,2.315395,0.078104,0.053512,92.663643,77.193367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703058,62.633106,73.100395,100.000000,24.971042,55.734177,60.734177,49.100542,12.379747,30.672431,29.464267,0.208359,17.585569,50.093917,54.730893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.740589,49.480005,70.554313,105.040599,85.202653,82.554905,54.852274,14.302579,68.543735,4.877403,49.227178,30.962285,104.327773,68.490217,103.519285,67.993404,66.977388,67.603857,-0.062008,0.032673,32.025740,-235.747035,76.418828,4.625233,16.461409,7.021825,13.560432,696.480367,10.333542,357575.226514,0.980550,19.166883,5.923006,2.318983,0.077024,0.053662,92.691663,77.190623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.695684,62.581715,73.105078,100.000000,24.982671,55.734177,60.734177,48.858868,12.379747,30.672431,29.457044,0.207087,17.591519,50.046788,54.643984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.514021,49.453319,70.527807,105.031722,85.237369,82.561139,54.752910,14.293874,68.558401,4.875274,49.208683,30.880158,104.325243,68.480530,103.511559,67.896528,66.970407,67.502432,-0.062145,0.032659,32.025740,-235.756230,76.189043,4.623361,16.449383,7.030245,20.319238,1045.514850,10.159513,357313.909930,0.968635,18.482889,5.959152,2.289111,0.077283,0.053716,92.701052,77.199770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710484,62.543894,73.105175,100.000000,24.992636,55.734177,60.734177,48.880890,12.379747,30.672431,29.448544,0.207305,17.578339,48.759544,54.644092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.486149,49.447817,70.479293,105.027284,85.262641,82.558175,54.787836,14.282600,68.451517,4.872515,49.270833,30.890651,104.349238,68.566753,103.529197,67.913938,66.994590,67.464550,-0.062124,0.032672,32.025740,-235.767831,76.395586,4.620358,16.464168,7.019571,7.793892,400.774633,10.192663,357330.728136,0.969407,18.527245,6.054321,2.295152,0.076863,0.053972,92.753220,77.203096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.737117,62.552335,73.113477,100.000000,24.998643,55.734177,60.734177,48.933812,12.379747,30.672431,29.437197,0.208183,17.589860,49.219329,54.644347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.374649,49.447817,70.479289,105.027284,85.292940,82.551397,54.802563,14.272040,68.468414,4.870943,49.352991,30.874731,104.328318,68.434485,103.519031,67.989268,67.001023,67.445501,-0.062192,0.032649,32.025740,-235.777411,77.023466,4.619001,16.463446,6.999107,32.760625,1684.152049,10.286833,357455.564661,0.978891,18.860102,5.973405,2.311325,0.077035,0.054939,92.780074,77.203282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.729042,62.527445,73.126893,100.000000,25.004513,55.734177,60.734177,49.013674,12.379747,30.672431,29.428927,0.207305,17.642328,49.621746,54.734100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
