OSU 80 Ton Compressor Load Stand
30.541019,49.461573,70.473444,105.042818,85.291777,82.548118,54.805048,14.291733,68.526842,4.869638,49.340385,30.838546,104.303409,68.437820,103.506869,67.978321,66.945300,67.484783,-0.062402,0.032639,32.025740,-235.755757,76.442898,4.617297,16.474301,7.047049,29.624429,1522.858013,10.289992,357414.820348,0.979175,18.898972,5.916366,2.311846,0.076391,0.052658,92.793476,77.189360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.696892,62.517207,73.095955,100.000000,25.011687,55.734177,60.734177,49.078456,12.379747,30.672431,29.421218,0.207611,17.571162,49.427637,54.641781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.284945,49.485507,70.479355,105.062791,85.292122,82.539791,54.754530,14.286596,68.433775,4.868653,49.390637,30.758524,104.321349,68.394404,103.508060,67.892184,66.976921,67.338442,-0.062457,0.032617,32.025740,-235.765305,76.569919,4.616471,16.452845,7.005561,9.715214,499.876014,10.338080,357433.311191,0.982673,19.076796,5.893407,2.320333,0.077116,0.054071,92.872252,77.198390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703111,62.516362,73.111229,100.000000,25.016314,55.734177,60.734177,48.977302,12.379747,30.672431,29.413272,0.207699,17.633097,49.868954,54.737748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.516302,49.512743,70.435945,105.089699,85.287952,82.535998,54.807408,14.292590,68.478340,4.867896,49.470034,30.747300,104.333292,68.467795,103.486472,67.719227,66.991054,67.426220,-0.062438,0.032605,32.025740,-235.754574,75.558128,4.615293,16.457442,7.052422,19.084336,980.997235,10.264183,357431.627133,0.976901,18.825404,5.983206,2.307501,0.076409,0.053598,92.879907,77.205361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.688145,62.504198,73.115754,100.000000,25.023836,55.734177,60.734177,49.128007,12.379747,30.672431,29.406327,0.207568,17.627075,49.439399,54.733755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.627695,49.512743,70.355564,105.089699,85.281409,82.512790,54.915710,14.288166,68.369480,4.866855,49.566082,30.693170,104.325628,68.385341,103.482391,67.772497,67.028267,67.470115,-0.062362,0.032618,32.025740,-235.756221,75.870559,4.613702,16.421508,7.048528,9.854278,505.543102,10.377172,357504.577682,0.986600,19.257913,5.824561,2.327208,0.076160,0.053480,92.882486,77.231440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.680583,62.509131,73.131622,100.000000,25.022289,55.734177,60.734177,48.990995,12.379747,30.672431,29.399740,0.207743,17.570261,49.962519,54.641358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.242831,49.555385,70.352297,105.118549,85.271336,82.494083,54.737214,14.283456,68.408408,4.865654,49.651322,30.771954,104.311472,68.351677,103.464622,67.762736,66.966158,67.401252,-0.062344,0.032629,32.025740,-235.764851,75.232630,4.612208,16.423635,7.005814,-0.335775,-17.282073,10.268152,357376.276191,0.977683,18.915895,5.886646,2.308142,0.076783,0.052956,92.894132,77.199275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.692002,62.499714,73.112945,100.000000,25.021114,55.734177,60.734177,48.928569,12.379747,30.672431,29.393913,0.206695,17.588832,49.468961,54.734159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.313989,49.624989,70.366029,105.164875,85.233642,82.488056,54.840403,14.285026,68.298350,4.864280,49.740198,30.746396,104.326556,68.227613,103.459358,67.708567,66.958852,67.374581,-0.062310,0.032644,32.025740,-235.766875,76.709971,4.611113,16.443325,7.035438,18.663055,958.764814,10.202409,357163.324987,0.971687,18.738879,5.887517,2.297122,0.077625,0.053463,92.834916,77.206455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.681134,62.479542,73.136283,100.000000,25.022181,55.734177,60.734177,49.156175,12.379747,30.672431,29.387352,0.205185,17.566691,49.110716,54.660998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.271950,49.693493,70.312987,105.208706,85.186006,82.470904,54.827521,14.275322,68.287012,4.862724,49.811509,30.743190,104.353589,68.198770,103.451283,67.699189,66.977121,67.267749,-0.062520,0.032632,32.025740,-235.774292,77.723436,4.609702,16.429477,7.031291,10.930022,561.632740,10.369407,357418.776031,0.988001,19.395241,5.889869,2.326247,0.077090,0.053891,92.874062,77.203113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.703874,62.441769,73.114321,100.000000,25.028264,55.734177,60.734177,49.119438,12.379747,30.672431,29.381856,0.209157,17.549165,50.167746,54.678061,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.296889,49.758146,70.290348,105.250317,85.158859,82.456704,54.881999,14.283171,68.264461,4.861106,49.852466,30.665434,104.312328,68.165232,103.455096,67.736863,66.994607,67.304492,-0.062575,0.032636,32.025740,-235.766607,76.232835,4.607814,16.430703,7.012287,16.520210,848.038637,10.341605,357439.471719,0.983764,19.350921,5.874018,2.321239,0.076067,0.054236,92.840119,77.188301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.689572,62.421900,73.113495,100.000000,25.030759,55.734177,60.734177,49.146274,12.379747,30.672431,29.379186,0.206304,17.588580,50.401440,54.654959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.236196,49.758146,70.272985,105.250317,85.122777,82.449088,54.886714,14.290592,68.318625,4.859222,49.866186,30.785261,104.355358,68.245775,103.447463,67.713644,66.985237,67.289711,-0.062570,0.032670,32.025740,-235.760166,77.027986,4.606047,16.444587,7.038106,15.542120,797.761397,10.350517,357430.661480,0.985414,19.486705,5.762926,2.322711,0.077136,0.053931,92.834258,77.197967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.707376,62.409712,73.128582,100.000000,25.027684,55.734177,60.734177,49.136763,12.379747,30.672431,29.377048,0.208492,17.595125,49.486726,54.634336,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.403471,49.789510,70.292261,105.268626,85.093586,82.444587,54.773358,14.285740,68.245947,4.857847,49.864474,30.702277,104.337629,68.244522,103.454871,67.771701,66.987296,67.266740,-0.062507,0.032672,32.025740,-235.764201,75.702364,4.604426,16.436798,7.000693,-2.293795,-117.981863,10.335383,357398.212577,0.983555,19.511436,5.777376,2.320052,0.076597,0.053002,92.851611,77.200002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.679791,62.350062,73.120704,100.000000,25.029274,55.734177,60.734177,49.170663,12.379747,30.672431,29.374482,0.208139,17.595900,50.097756,54.637768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.540117,49.811520,70.307121,105.275284,85.082154,82.423257,54.745343,14.287880,68.308232,4.856035,49.816056,30.743078,104.340406,68.274472,103.453258,67.769767,66.981604,67.308221,-0.062533,0.032689,32.025740,-235.761407,76.437413,4.602697,16.414999,6.985764,5.768930,296.878024,10.358141,357410.512323,0.985489,19.608634,5.773900,2.324134,0.076215,0.053231,92.851744,77.200137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710077,62.327853,73.127455,100.000000,25.035799,55.734177,60.734177,49.075468,12.379747,30.672431,29.371376,0.208581,17.597739,49.681228,54.648094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.317061,49.801890,70.304371,105.272232,85.079925,82.424562,54.765244,14.281459,68.335806,4.853966,49.758767,30.816575,104.357345,68.270831,103.473417,67.765790,66.947599,67.313063,-0.062417,0.032702,32.025740,-235.766849,76.081506,4.600579,16.443865,7.020653,18.089488,930.574685,10.288140,357334.596159,0.981746,19.372473,5.751872,2.311981,0.077685,0.054217,92.874101,77.196981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.730613,62.348989,73.149501,100.000000,25.040547,55.734177,60.734177,48.994931,12.379747,30.672431,29.369190,0.208095,17.592150,49.429202,54.640866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.245178,49.801890,70.249467,105.272232,85.090935,82.429545,54.793721,14.261337,68.327288,4.851911,49.724024,30.775824,104.365764,68.194273,103.483844,67.760011,66.954980,67.177041,-0.062334,0.032681,32.025740,-235.791054,75.172495,4.598449,16.435247,7.003867,9.312375,478.806072,10.228871,357203.562994,0.977351,19.176786,5.793622,2.302124,0.076167,0.054257,92.913992,77.203451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717376,62.315953,73.126650,100.000000,25.041909,55.734177,60.734177,49.126501,12.379747,30.672431,29.366053,0.208669,17.587228,49.040396,54.640325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.540806,49.775204,70.260817,105.242272,85.066014,82.413154,54.743471,14.289307,68.278606,4.850894,49.726841,30.750515,104.378062,68.302727,103.496958,67.642930,66.995645,67.251698,-0.062433,0.032693,32.025740,-235.763901,76.365909,4.597376,16.431983,7.051575,9.594662,493.772997,10.326072,357365.029913,0.984672,19.522908,5.831833,2.318971,0.076654,0.053729,92.909011,77.234996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.748438,62.359853,73.151319,100.000000,25.041679,55.734177,60.734177,49.167355,12.379747,30.672431,29.362277,0.207349,17.585911,49.621954,54.639853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.298384,49.758146,70.232735,105.222021,85.029856,82.411591,54.748886,14.275322,68.241086,4.849419,49.750275,30.605118,104.377968,68.237049,103.518030,67.772040,66.992104,67.187108,-0.062428,0.032705,32.025740,-235.775272,75.234938,4.595903,16.420011,7.029127,27.831992,1432.184608,10.348648,357411.681264,0.986719,19.637986,5.706164,2.322667,0.077171,0.054429,92.926584,77.228205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754981,62.347192,73.161031,100.000000,25.043847,55.734177,60.734177,48.992241,12.379747,30.672431,29.358959,0.206608,17.564095,49.593587,54.648193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.290175,49.766950,70.247181,105.221744,84.981004,82.409110,54.737061,14.289735,68.335911,4.848113,49.783583,30.864325,104.343300,68.159036,103.490503,67.763148,66.966655,67.249188,-0.062341,0.032710,32.025740,-235.758735,75.950445,4.594842,16.415089,7.007328,21.256316,1094.048371,10.218109,357099.801958,0.977154,19.139373,5.730444,2.300555,0.076131,0.053779,92.890170,77.234326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.720975,62.330054,73.151059,100.000000,25.045190,55.734177,60.734177,49.132839,12.379747,30.672431,29.353739,0.209336,17.559948,49.279843,54.636470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.547860,49.776579,70.246217,105.235892,84.962290,82.389385,54.753704,14.284313,68.281620,4.847299,49.741494,30.775571,104.367773,68.167845,103.510217,67.885500,66.985528,67.192671,-0.062470,0.032737,32.025740,-235.765138,76.168876,4.593380,16.409427,7.029939,2.906181,149.533742,10.318934,357204.790876,0.985355,19.509044,5.677800,2.318036,0.077040,0.053381,92.878585,77.239810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.757653,62.352819,73.156569,100.000000,25.047933,55.734177,60.734177,49.144183,12.379747,30.672431,29.350538,0.208271,17.545884,49.944548,54.652687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.545142,49.776579,70.236557,105.235892,84.941622,82.357826,54.722971,14.286881,68.288765,4.845864,49.704095,30.714140,104.372914,68.226851,103.512570,67.814728,66.946156,67.308039,-0.062549,0.032737,32.025740,-235.766817,75.520767,4.592329,16.417451,7.016470,1.812240,93.298794,10.324949,357246.281047,0.985845,19.530986,5.757251,2.319141,0.075524,0.053211,92.862195,77.214482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.731458,62.364916,73.169152,100.000000,25.048441,55.734177,60.734177,48.990647,12.379747,30.672431,29.347454,0.207436,17.553691,49.322469,54.653464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.316966,49.754569,70.228967,105.218138,84.937614,82.328365,54.802421,14.287880,68.275545,4.844935,49.702007,30.762895,104.372471,68.213127,103.497350,67.809371,66.955339,67.203421,-0.062627,0.032753,32.025740,-235.762714,76.521767,4.591071,16.419038,6.985944,16.730864,860.099363,10.209584,357009.085559,0.976452,19.129531,5.689216,2.299546,0.077189,0.054364,92.858176,77.200927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721866,62.386644,73.155119,100.000000,25.050751,55.734177,60.734177,48.990677,12.379747,30.672431,29.343454,0.206912,17.547597,49.020627,54.640187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.181404,49.750993,70.251840,105.205654,84.938261,82.299328,54.821746,14.278462,68.275115,4.843476,49.728918,30.777355,104.352799,68.142201,103.500414,67.723353,66.972712,67.122503,-0.062619,0.032744,32.025740,-235.772459,76.202999,4.589633,16.410004,7.005237,12.184326,626.150355,10.205241,356933.868837,0.976719,19.133853,5.828909,2.299435,0.077114,0.053911,92.869380,77.223443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.717580,62.411212,73.171128,100.000000,25.053077,55.734177,60.734177,49.125543,12.379747,30.672431,29.339832,0.209024,17.570261,49.197020,54.638250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.532375,49.770802,70.235684,105.218415,84.892145,82.276452,54.763804,14.287024,68.170252,4.842709,49.760381,30.777308,104.353792,68.183317,103.502607,67.587842,66.944611,67.339850,-0.062648,0.032751,32.025740,-235.765857,77.436884,4.589133,16.400142,6.983366,6.957212,357.908200,10.299438,356886.147216,0.982746,19.475738,5.728757,2.316491,0.078020,0.054534,92.825943,77.213777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.727330,62.433190,73.162243,100.000000,25.058159,55.734177,60.734177,49.208020,12.379747,30.672431,29.336061,0.207611,17.554556,49.776846,54.648832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.504299,49.770802,70.226781,105.218415,84.883359,82.255911,54.755168,14.287595,68.246985,4.842103,49.795401,30.686264,104.368657,68.228710,103.506311,67.622312,66.964151,67.187464,-0.062722,0.032750,32.025740,-235.767410,76.443981,4.588537,16.411248,6.964019,20.514943,1055.541236,10.359554,356799.479363,0.986758,19.689362,5.640951,2.327653,0.076552,0.054582,92.777828,77.196057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.736575,62.450052,73.153120,100.000000,25.060530,55.734177,60.734177,49.001616,12.379747,30.672431,29.333117,0.205571,17.533389,49.561546,54.642302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.410947,49.785933,70.246776,105.235614,84.889941,82.236979,54.787146,14.294445,68.231934,4.841738,49.749749,30.819978,104.378758,68.225254,103.502847,67.571957,67.001577,67.190233,-0.062627,0.032773,32.025740,-235.751902,77.309209,4.588688,16.399763,6.999684,36.413667,1872.473735,10.200344,356584.576842,0.975449,19.148381,5.858095,2.300368,0.076257,0.054356,92.744645,77.184903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753729,62.454795,73.165477,100.000000,25.058650,55.734177,60.734177,49.022861,12.379747,30.672431,29.330218,0.207743,17.555494,49.131907,54.640768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.492525,49.774653,70.253404,105.228956,84.870874,82.236638,54.868743,14.286025,68.258327,4.841572,49.705993,30.819680,104.387401,68.179864,103.503116,67.542024,66.930956,67.218216,-0.062433,0.032799,32.025740,-235.762609,76.498701,4.588312,16.389774,6.966634,33.425622,1716.265547,10.208452,356479.371524,0.976319,19.193057,5.706062,2.302193,0.076448,0.053661,92.672054,77.165723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.758574,62.427861,73.165222,100.000000,25.062335,55.734177,60.734177,49.076099,12.379747,30.672431,29.327059,0.209336,17.488457,49.659033,54.648085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.465140,49.759797,70.247732,105.216473,84.786337,82.230049,54.703006,14.283599,68.266034,4.840991,49.674736,30.759589,104.347673,68.216862,103.503268,67.665580,66.957182,67.261171,-0.062362,0.032811,32.025740,-235.762095,75.880677,4.587664,16.390405,6.969825,2.782167,143.285414,10.250881,356404.658561,0.978761,19.356968,5.671046,2.309917,0.075476,0.053681,92.671240,77.171478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.728847,62.411273,73.125116,100.000000,25.069061,55.734177,60.734177,49.027027,12.379747,30.672431,29.322320,0.209024,17.507966,49.344042,54.643433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.388338,49.750167,70.245027,105.213699,84.759978,82.217079,54.721795,14.291876,68.297028,4.840610,49.656061,30.844211,104.378287,68.214015,103.505970,67.556350,66.960838,67.250675,-0.062019,0.032826,32.025740,-235.756431,76.590699,4.587437,16.381228,6.996077,-2.153336,-110.861676,10.216077,356455.582471,0.974481,19.215656,5.766012,2.303955,0.076118,0.053184,92.696613,77.213355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.754899,62.453044,73.141562,100.000000,25.068685,55.734177,60.734177,49.048549,12.379747,30.672431,29.318374,0.205356,17.514222,48.802387,54.640591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.292089,49.750167,70.235113,105.213699,84.751245,82.197147,54.697621,14.284027,68.308955,4.839750,49.602753,30.723956,104.339515,68.117176,103.478326,67.734133,66.946174,67.190426,-0.061896,0.032826,32.025740,-235.766241,75.546466,4.586717,16.407516,6.976947,6.322498,325.649392,10.225778,356386.830756,0.978258,19.244419,5.777144,2.305840,0.076597,0.053485,92.718753,77.163068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701263,62.434530,73.127829,100.000000,25.068691,55.734177,60.734177,49.093824,12.379747,30.672431,29.314474,0.209380,17.525041,48.921544,54.649648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.286122,49.727332,70.233671,105.205377,84.731815,82.189480,54.746996,14.288879,68.219177,4.839404,49.616014,30.653599,104.347296,68.231303,103.484919,67.732303,66.950503,67.322769,-0.061678,0.032848,32.025740,-235.762042,76.595697,4.586386,16.380597,7.011007,16.428745,845.423058,10.256960,356354.257444,0.980387,19.357287,5.764362,2.311578,0.076978,0.053101,92.718105,77.192856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.724719,62.475775,73.125513,100.000000,25.072429,55.734177,60.734177,49.152311,12.379747,30.672431,29.310057,0.206131,17.497094,49.947172,54.645459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.478447,49.710825,70.209176,105.188178,84.680752,82.177168,54.799009,14.290021,68.176681,4.839504,49.666105,30.611695,104.377627,68.209870,103.538456,67.609255,66.935765,67.345785,-0.061704,0.032868,32.025740,-235.760410,76.284880,4.586373,16.393128,6.999539,16.156058,830.601444,10.294934,356338.804652,0.983912,19.511138,5.726617,2.318596,0.078472,0.053694,92.743405,77.211207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.739269,62.517246,73.154700,100.000000,25.072810,55.734177,60.734177,49.161135,12.379747,30.672431,29.306033,0.208492,17.516999,49.168613,54.643236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.165532,49.717978,70.178085,105.190397,84.645760,82.162878,54.737446,14.284598,68.243988,4.839575,49.721028,30.738658,104.381717,68.150954,103.503015,67.729652,66.968264,67.118355,-0.061552,0.032873,32.025740,-235.761749,77.078119,4.586507,16.408886,6.982266,7.967412,410.074469,10.295792,356279.504553,0.983085,19.497856,5.837362,2.319005,0.076567,0.054789,92.759593,77.214933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743941,62.547914,73.151002,100.000000,25.072146,55.734177,60.734177,49.051913,12.379747,30.672431,29.301319,0.207875,17.531117,49.947745,54.637424,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.434147,49.717978,70.185320,105.190397,84.598903,82.158376,54.739536,14.289735,68.145669,4.840588,49.727849,30.821603,104.375387,68.188318,103.515845,67.682962,66.949174,67.247555,-0.061416,0.032877,32.025740,-235.765596,76.591333,4.587238,16.380416,6.989424,6.524978,335.821088,10.205297,356132.309388,0.975345,19.174247,5.872097,2.303568,0.077250,0.054588,92.783093,77.191954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.721580,62.552154,73.147758,100.000000,25.068548,55.734177,60.734177,49.241849,12.379747,30.672431,29.297316,0.207043,17.517883,48.948137,54.646944,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.256158,49.753194,70.241861,105.210093,84.543227,82.151826,54.768927,14.290021,68.257419,4.840959,49.654951,30.717442,104.375336,68.208888,103.502615,67.605344,66.926434,67.172913,-0.061442,0.032870,32.025740,-235.764494,75.660634,4.587356,16.416369,6.971376,19.627437,1009.623294,10.335553,356188.426227,0.987114,19.681825,5.641788,2.326433,0.076995,0.052992,92.788501,77.199518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.704924,62.570102,73.138408,100.000000,25.071320,55.734177,60.734177,49.083669,12.379747,30.672431,29.294280,0.208183,17.539555,49.720083,54.643600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.338239,49.735586,70.241623,105.213699,84.478621,82.141588,54.752397,14.283456,68.226829,4.841100,49.637074,30.734755,104.362262,68.164208,103.505498,67.626812,66.923798,67.193936,-0.061426,0.032886,32.025740,-235.770078,76.924261,4.587673,16.408670,6.969951,34.388338,1769.448986,10.218290,356059.799075,0.977717,19.252005,5.773313,2.306137,0.078096,0.054283,92.798471,77.210903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.661429,62.553448,73.128350,100.000000,25.082035,55.734177,60.734177,49.192251,12.379747,30.672431,29.290638,0.209738,17.530035,49.353476,54.647367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.297958,49.718804,70.218033,105.186791,84.443820,82.132078,54.759905,14.286453,68.260389,4.840968,49.630785,30.770240,104.384284,68.179147,103.495601,67.567877,66.948410,67.218971,-0.061413,0.032892,32.025740,-235.766755,76.811088,4.587693,16.397203,7.005760,17.361850,893.230030,10.306331,356193.424830,0.983342,19.571698,5.731117,2.321572,0.077343,0.054733,92.828823,77.209714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637028,62.569448,73.128809,100.000000,25.081613,55.734177,60.734177,49.138157,12.379747,30.672431,29.284959,0.205700,17.519794,49.506118,54.644642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.558666,49.710000,70.195317,105.178746,84.427118,82.122086,54.899053,14.286881,68.237772,4.840888,49.640030,30.807704,104.367469,68.195116,103.508315,67.565045,66.947948,67.154919,-0.061431,0.032919,32.025740,-235.758812,77.067676,4.587841,16.405280,6.970691,-0.132894,-6.819757,10.268609,356092.309834,0.980632,19.422742,5.752047,2.315283,0.076875,0.054023,92.808169,77.188685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600844,62.568123,73.143233,100.000000,25.081982,55.734177,60.734177,49.164712,12.379747,30.672431,29.280355,0.207655,17.536400,48.959321,54.644436,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.394654,49.710000,70.193448,105.178746,84.375184,82.133527,54.737871,14.286881,68.247252,4.840457,49.627921,30.690099,104.355613,68.211310,103.524399,67.729165,66.932679,67.222337,-0.061261,0.032899,32.025740,-235.764530,75.905659,4.587618,16.408255,6.994779,4.568250,235.121298,10.280440,356017.938313,0.981737,19.470384,5.749216,2.317583,0.075380,0.053341,92.832952,77.208981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583521,62.584564,73.138822,100.000000,25.082599,55.734177,60.734177,49.008968,12.379747,30.672431,29.275881,0.208669,17.539231,49.977847,54.643403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.119611,49.702847,70.239271,105.170424,84.343719,82.137393,54.903747,14.304577,68.251382,4.839807,49.679440,30.755876,104.366932,68.219191,103.507778,67.696989,66.946830,67.171961,-0.061222,0.032896,32.025740,-235.743077,75.468957,4.587013,16.402143,6.990758,17.243210,884.802053,10.161012,355831.407042,0.970183,19.045773,5.693939,2.297067,0.077076,0.054565,92.851131,77.183467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570395,62.580119,73.140883,100.000000,25.082020,55.734177,60.734177,49.110005,12.379747,30.672431,29.271373,0.207831,17.549057,48.932119,54.644505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.308042,49.710275,70.184524,105.168759,84.331984,82.131240,54.872781,14.290021,68.187958,4.838769,49.713364,30.689665,104.346506,68.098632,103.480134,67.565903,66.965287,67.240658,-0.061033,0.032893,32.025740,-235.759920,75.743192,4.586076,16.402089,6.996168,10.356017,531.698892,10.233639,355988.833816,0.978790,19.307036,5.767875,2.309401,0.076012,0.053563,92.824594,77.179899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579023,62.582121,73.136058,100.000000,25.081483,55.734177,60.734177,49.280571,12.379747,30.672431,29.266988,0.208669,17.565483,49.042433,54.648390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.165607,49.738062,70.151031,105.191229,84.319581,82.129586,54.755764,14.278034,68.133641,4.837336,49.743300,30.709190,104.353351,68.102349,103.512149,67.546256,66.951918,67.108362,-0.060907,0.032879,32.025740,-235.774031,75.993075,4.585253,16.400737,7.014937,7.552097,388.568598,10.363080,356118.092487,0.985385,19.740470,5.709892,2.332011,0.076204,0.052621,92.823337,77.206186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.579921,62.575910,73.132292,100.000000,25.083117,55.734177,60.734177,49.174612,12.379747,30.672431,29.262913,0.206002,17.550878,49.863047,54.649717,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.298878,49.738062,70.179385,105.191229,84.313695,82.127337,54.733747,14.286881,68.281574,4.836616,49.743746,30.713165,104.361015,68.057704,103.477891,67.655172,66.956104,67.195402,-0.060731,0.032854,32.025740,-235.763223,75.911859,4.584717,16.407913,7.003903,19.781391,1018.196581,10.269815,355974.814052,0.979339,19.445720,5.751202,2.315706,0.076409,0.053478,92.804771,77.179876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.558008,62.576839,73.117845,100.000000,25.078365,55.734177,60.734177,49.266921,12.379747,30.672431,29.259663,0.209336,17.497815,49.215799,54.645498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.509345,49.760347,70.148467,105.217583,84.311588,82.109791,54.794555,14.278747,68.160668,4.835994,49.714885,30.742716,104.364221,68.189599,103.491085,67.702288,66.923069,67.197552,-0.060776,0.032845,32.025740,-235.772991,76.660292,4.584339,16.393002,7.008284,35.573558,1829.026062,10.327105,356089.295756,0.986429,19.701788,5.649431,2.325530,0.076238,0.052214,92.756139,77.166569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.576706,62.552155,73.093726,100.000000,25.084752,55.734177,60.734177,49.186481,12.379747,30.672431,29.256510,0.206002,17.555801,50.131171,54.643511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.416706,49.761723,70.178395,105.218692,84.327015,82.094544,54.709491,14.278319,68.200118,4.835462,49.692104,30.736765,104.354170,68.092819,103.490605,67.617111,66.953070,67.222590,-0.060702,0.032838,32.025740,-235.767048,76.426710,4.584264,16.385862,7.012251,32.580827,1677.758412,10.273118,356005.574020,0.982163,19.488170,5.721017,2.316237,0.078172,0.054291,92.801422,77.170706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564168,62.564630,73.125995,100.000000,25.087706,55.734177,60.734177,49.061461,12.379747,30.672431,29.252973,0.209738,17.550427,49.074873,54.638014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.488716,49.748517,70.186259,105.210093,84.336390,82.097570,54.759564,14.289593,68.222179,4.835080,49.662004,30.753237,104.348630,68.151696,103.480665,67.622843,66.891332,67.217703,-0.060857,0.032836,32.025740,-235.766066,76.660532,4.584231,16.389450,7.019283,-0.013931,-0.716739,10.174138,355893.670890,0.973687,19.174573,5.755923,2.299245,0.076415,0.052148,92.795654,77.148786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.560477,62.555466,73.091568,100.000000,25.088261,55.734177,60.734177,49.112009,12.379747,30.672431,29.248322,0.207392,17.488637,49.388619,54.649137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.389268,49.724581,70.195718,105.189842,84.324728,82.083974,54.733744,14.286168,68.207150,4.835009,49.637155,30.769629,104.371486,68.170028,103.505549,67.603773,66.955106,67.131841,-0.061017,0.032847,32.025740,-235.767694,76.901356,4.584293,16.411717,6.974675,-0.087324,-4.494798,10.217846,355832.200393,0.978197,19.323568,5.747703,2.307232,0.076518,0.053451,92.787234,77.189176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.585099,62.560619,73.109826,100.000000,25.085959,55.734177,60.734177,49.078243,12.379747,30.672431,29.244254,0.208051,17.556107,48.717288,54.639037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.360505,49.724581,70.183710,105.189842,84.297811,82.081662,54.871385,14.288879,68.228330,4.835455,49.625961,30.716462,104.357999,68.066900,103.509216,67.576170,66.936159,67.139287,-0.060907,0.032859,32.025740,-235.764819,75.527660,4.584827,16.398862,7.013873,14.524581,745.740438,10.187814,355886.710160,0.974840,19.195584,5.805190,2.302041,0.078242,0.054773,92.783392,77.206248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604686,62.563207,73.105483,100.000000,25.088224,55.734177,60.734177,49.136336,12.379747,30.672431,29.239660,0.207305,17.536328,49.123369,54.647849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.211141,49.709725,70.202013,105.172920,84.298267,82.091537,54.741972,14.293446,68.167031,4.835282,49.618781,30.681881,104.347137,68.141644,103.508723,67.628978,66.912009,67.219434,-0.060865,0.032860,32.025740,-235.754208,76.632080,4.584660,16.402954,6.964957,15.509604,798.197327,10.230682,355757.541780,0.978493,19.330215,5.666689,2.309885,0.076009,0.054310,92.814912,77.201723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603343,62.569387,73.100108,100.000000,25.090999,55.734177,60.734177,49.157647,12.379747,30.672431,29.235120,0.206738,17.530233,49.173964,54.638053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.265074,49.703947,70.192619,105.178468,84.293327,82.081011,54.766910,14.289593,68.224957,4.835633,49.636826,30.702719,104.374749,68.150551,103.499631,67.660328,66.918973,67.096578,-0.060776,0.032861,32.025740,-235.763615,75.682722,4.584876,16.430667,6.988505,5.211897,268.106655,10.240798,355790.534879,0.976999,19.376151,5.692120,2.311678,0.075266,0.052353,92.841068,77.217244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.596799,62.584557,73.114465,100.000000,25.093106,55.734177,60.734177,49.251738,12.379747,30.672431,29.230837,0.206782,17.558361,49.399685,54.643167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.395152,49.712201,70.148010,105.192616,84.313168,82.070107,54.796540,14.281601,68.133286,4.835383,49.689894,30.574524,104.363068,68.208321,103.522279,67.521628,66.917582,67.098218,-0.060666,0.032860,32.025740,-235.767850,77.011653,4.584288,16.415215,7.012161,23.043026,1184.721775,10.310384,355931.585046,0.984565,19.600384,5.786020,2.323713,0.075684,0.053160,92.891843,77.224509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618680,62.628390,73.124245,100.000000,25.093105,55.734177,60.734177,49.222410,12.379747,30.672431,29.226312,0.207174,17.554304,49.871701,54.648222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.331555,49.712201,70.146461,105.192616,84.314600,82.075017,54.858432,14.292019,68.123927,4.835333,49.703171,30.600210,104.345324,68.165082,103.495325,67.621521,66.931089,67.085945,-0.060663,0.032836,32.025740,-235.757922,77.195672,4.584110,16.420949,6.987279,35.906466,1843.992987,10.283606,355840.570844,0.982104,19.508170,5.672110,2.319261,0.077463,0.054128,92.860098,77.211524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581529,62.623579,73.081844,100.000000,25.088486,55.734177,60.734177,49.148632,12.379747,30.672431,29.222247,0.209024,17.553745,49.731712,54.651360,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.208764,49.735861,70.152945,105.207041,84.308923,82.083432,54.734225,14.297584,68.189474,4.834848,49.773340,30.736376,104.374764,68.095071,103.508432,67.647622,66.937819,67.079594,-0.060702,0.032830,32.025740,-235.754154,77.167463,4.583236,16.420877,7.017840,15.140408,779.307034,10.217685,355737.311975,0.976975,19.308441,5.674931,2.307868,0.076477,0.053932,92.894511,77.212826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.582284,62.649038,73.114159,100.000000,25.088826,55.734177,60.734177,49.193216,12.379747,30.672431,29.218757,0.207261,17.566961,49.319371,54.732654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.170977,49.759522,70.154574,105.233118,84.301247,82.082416,54.774247,14.285740,68.047534,4.833871,49.761493,30.671089,104.370471,68.034478,103.488159,67.446233,66.909482,66.993148,-0.060736,0.032801,32.025740,-235.763875,77.176666,4.582571,16.387737,7.000531,10.105758,519.783476,10.245717,355771.139752,0.978118,19.410040,5.650732,2.312656,0.076558,0.054172,92.900550,77.212392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580721,62.632393,73.107108,100.000000,25.088867,55.734177,60.734177,49.272604,12.379747,30.672431,29.214859,0.208404,17.499185,49.016937,54.642538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.193580,49.778505,70.137024,105.244491,84.244963,82.083011,54.742098,14.285597,68.170950,4.833345,49.803367,30.698073,104.361741,68.067216,103.481013,67.564576,66.907469,67.121150,-0.060820,0.032797,32.025740,-235.766794,75.201813,4.581954,16.388386,6.971556,15.715755,808.804953,10.302571,355885.323791,0.984753,19.630332,5.638469,2.322271,0.075346,0.052976,92.873140,77.193945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.561670,62.582624,73.090639,100.000000,25.087866,55.734177,60.734177,49.306573,12.379747,30.672431,29.210767,0.207611,17.555909,49.708146,54.685132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.228817,49.807668,70.088498,105.258639,84.250727,82.078469,54.774732,14.279033,68.049489,4.832952,49.880965,30.631407,104.360139,68.053291,103.478610,67.531446,66.927780,67.141357,-0.060938,0.032805,32.025740,-235.774176,76.872684,4.581536,16.389071,7.011457,6.639356,341.488176,10.319906,355966.645594,0.985394,19.714628,5.591452,2.325234,0.077034,0.053636,92.887193,77.197969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578268,62.606896,73.072771,100.000000,25.088886,55.734177,60.734177,49.298801,12.379747,30.672431,29.208012,0.206348,17.481660,49.518837,54.643334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.161396,49.807668,70.074176,105.258639,84.249995,82.083039,54.763067,14.292019,68.059370,4.832938,49.903504,30.755663,104.383799,68.003133,103.490323,67.412257,66.950424,67.041707,-0.060852,0.032804,32.025740,-235.756779,76.302541,4.581282,16.389035,7.013873,12.515882,643.878168,10.307475,355982.051511,0.985237,19.697334,5.705017,2.322912,0.077250,0.054288,92.842900,77.203064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.597086,62.604522,73.073757,100.000000,25.083090,55.734177,60.734177,49.286682,12.379747,30.672431,29.205820,0.209559,17.535066,49.647922,54.654625,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.457605,49.838757,70.105061,105.279168,84.227055,82.084531,54.758684,14.290449,68.046032,4.833646,49.822999,30.679859,104.376620,68.111492,103.491920,67.427311,66.916419,67.042259,-0.060865,0.032789,32.025740,-235.759982,76.731384,4.581342,16.369418,6.967968,27.848271,1432.765848,10.283574,355944.209160,0.983439,19.669984,5.702300,2.318599,0.076518,0.053545,92.821212,77.193736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586707,62.586521,73.060249,100.000000,25.080502,55.734177,60.734177,49.336734,12.379747,30.672431,29.203975,0.209291,17.500051,49.836168,54.641092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.526873,49.852513,70.096881,105.287767,84.217123,82.076648,54.878888,14.289022,67.968607,4.834000,49.851780,30.650980,104.393080,67.996046,103.507605,67.572727,66.912740,67.112984,-0.060954,0.032774,32.025740,-235.764350,77.095922,4.581482,16.394516,7.008410,36.777511,1888.021899,10.311270,355964.286699,0.986053,19.778157,5.592848,2.323307,0.076364,0.053171,92.835422,77.221782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.627089,62.619287,73.059077,100.000000,25.085514,55.734177,60.734177,49.165177,12.379747,30.672431,29.201596,0.206695,17.499311,49.204678,54.645764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.195378,49.842884,70.107433,105.270845,84.235012,82.074828,54.780143,14.290592,68.074450,4.834462,49.842231,30.648489,104.391152,67.990418,103.495290,67.483029,66.925391,67.105902,-0.060991,0.032774,32.025740,-235.761473,77.202239,4.582188,16.376071,6.948081,34.911521,1795.459466,10.187880,355901.530891,0.975980,19.335387,5.627334,2.301726,0.076231,0.053711,92.851740,77.202602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.625911,62.604704,73.064610,100.000000,25.081484,55.734177,60.734177,49.129683,12.379747,30.672431,29.199792,0.208492,17.514673,48.678051,54.637119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.361155,49.842884,70.061524,105.270845,84.238721,82.064560,54.775129,14.290021,68.150041,4.835358,49.831958,30.618030,104.371871,67.979378,103.497947,67.463064,66.916093,67.020120,-0.061216,0.032782,32.025740,-235.762044,76.902599,4.582965,16.382706,6.968707,22.468983,1155.659787,10.155603,355852.599668,0.971419,19.238844,5.692634,2.296235,0.076321,0.053703,92.840293,77.186009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636146,62.613770,73.046696,100.000000,25.080423,55.734177,60.734177,49.328877,12.379747,30.672431,29.197260,0.207436,17.497328,49.133351,54.647573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.185281,49.840958,70.046416,105.265575,84.211805,82.056936,54.684916,14.281601,68.026398,4.836609,49.874459,30.535701,104.388244,67.988789,103.504359,67.367940,66.910538,67.108176,-0.061374,0.032763,32.025740,-235.767033,75.746357,4.583553,16.359501,6.989514,12.813922,660.152881,10.302206,355986.004543,0.984546,19.758829,5.673814,2.321794,0.077495,0.054588,92.805403,77.209732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660246,62.621327,73.049035,100.000000,25.075669,55.734177,60.734177,49.233722,12.379747,30.672431,29.194880,0.206002,17.498211,49.412943,54.654113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
