OSU 80 Ton Compressor Load Stand
30.255383,49.851138,70.058322,105.272787,84.182710,82.040194,54.718529,14.285312,67.966367,4.836855,49.869508,30.645808,104.376171,68.017201,103.501455,67.518982,66.888583,67.080544,-0.061612,0.032781,32.025740,-235.763486,76.510387,4.583840,16.358726,6.962956,8.376711,431.289721,10.219902,355869.357654,0.978771,19.493417,5.608360,2.307604,0.075747,0.053230,92.781671,77.197913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.675906,62.606980,73.030956,100.000000,25.074438,55.734177,60.734177,49.344160,12.379747,30.672431,29.192533,0.208625,17.478432,49.267696,54.644151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.230991,49.861592,70.066568,105.290264,84.186762,82.018382,54.702566,14.286739,68.074683,4.837546,49.909288,30.605326,104.396061,67.940598,103.501803,67.569792,66.919904,67.025000,-0.061552,0.032771,32.025740,-235.765163,75.448019,4.584166,16.354813,7.002478,13.960747,719.003408,10.293601,355933.462493,0.986393,19.773105,5.690647,2.320549,0.077015,0.054197,92.788226,77.178254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.664646,62.642090,73.045932,100.000000,25.074416,55.734177,60.734177,49.307920,12.379747,30.672431,29.190611,0.206521,17.521002,49.968532,54.638938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.448303,49.873148,70.024080,105.303025,84.234438,82.019389,54.739654,14.286311,68.081936,4.838627,49.851682,30.721203,104.403507,67.956201,103.482503,67.414534,66.893905,67.000085,-0.061688,0.032784,32.025740,-235.763140,77.599655,4.585200,16.361214,6.986305,17.293316,890.033211,10.262999,355868.176225,0.983171,19.670884,5.688532,2.315566,0.076966,0.054556,92.774308,77.206052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.640433,62.617674,73.038308,100.000000,25.070289,55.734177,60.734177,49.273223,12.379747,30.672431,29.188120,0.207568,17.515503,49.193575,54.651910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.525822,49.873148,70.038566,105.303025,84.221318,82.014814,54.783423,14.290306,67.988523,4.838337,49.833503,30.536771,104.395734,67.914720,103.507067,67.525444,66.903043,67.058604,-0.061778,0.032779,32.025740,-235.759308,76.188412,4.585349,16.370554,6.972854,17.719684,911.248463,10.272587,355749.890099,0.984069,19.720425,5.608804,2.317707,0.075244,0.053185,92.758930,77.213846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.657664,62.622910,73.020920,100.000000,25.064686,55.734177,60.734177,49.203191,12.379747,30.672431,29.186503,0.206434,17.463232,49.741121,54.640561,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.166973,49.864894,70.026307,105.296090,84.199836,82.012213,54.818996,14.283456,68.064699,4.838711,49.827517,30.789334,104.388302,67.963489,103.489241,67.462529,66.899222,67.059263,-0.061741,0.032791,32.025740,-235.766158,76.187436,4.585805,16.360168,6.977506,16.399457,842.807480,10.170457,355693.258365,0.975944,19.384604,5.613079,2.299770,0.076307,0.053367,92.732589,77.167691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634984,62.547711,73.027049,100.000000,25.064174,55.734177,60.734177,49.160262,12.379747,30.672431,29.184368,0.209469,17.460870,48.998294,54.639371,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.242405,49.855540,70.035971,105.270013,84.190841,82.001585,54.717012,14.286596,68.060484,4.838604,49.828506,30.686890,104.395394,67.966792,103.515912,67.444645,66.886872,67.038243,-0.061743,0.032770,32.025740,-235.760731,77.027253,4.586186,16.347439,6.981437,9.765001,502.782213,10.138669,355620.479303,0.972464,19.261153,5.654955,2.294404,0.077197,0.053404,92.740810,77.183467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650253,62.590738,73.019334,100.000000,25.062752,55.734177,60.734177,49.376466,12.379747,30.672431,29.182374,0.209917,17.494912,49.113306,54.649314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.307278,49.853064,70.055868,105.263910,84.177388,81.989474,54.735789,14.303150,68.046639,4.838973,49.838263,30.644966,104.382697,68.003140,103.504396,67.395355,66.882754,67.033249,-0.061604,0.032774,32.025740,-235.745158,76.305840,4.586360,16.360186,6.967680,6.329733,325.794702,10.293079,355790.634106,0.984139,19.826428,5.659350,2.321291,0.075884,0.053452,92.766315,77.168700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.634962,62.583272,73.034264,100.000000,25.061461,55.734177,60.734177,49.336092,12.379747,30.672431,29.179989,0.207875,17.491612,49.138813,54.649206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.226036,49.853064,69.985993,105.263910,84.169934,81.981144,54.732159,14.290021,68.007196,4.839036,49.885385,30.629400,104.349444,67.910345,103.503844,67.369351,66.856355,67.027302,-0.061615,0.032774,32.025740,-235.756816,76.721003,4.586830,16.335178,6.986305,6.747115,347.300574,10.260029,355714.287497,0.983197,19.696077,5.653379,2.315820,0.074990,0.052067,92.775853,77.193635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.620274,62.585623,73.013840,100.000000,25.058360,55.734177,60.734177,49.303805,12.379747,30.672431,29.177766,0.208359,17.494010,48.876664,54.645311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.372111,49.867370,69.981719,105.270845,84.184576,81.959034,54.761283,14.287452,68.069512,4.839749,49.931705,30.672314,104.371973,67.811261,103.512027,67.409157,66.852488,66.898549,-0.061746,0.032767,32.025740,-235.763142,75.033657,4.587859,16.335683,6.935982,7.730801,397.723124,10.233503,355631.549572,0.980461,19.589732,5.653145,2.311520,0.076048,0.054007,92.798367,77.185700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.594739,62.582480,72.993875,100.000000,25.051137,55.734177,60.734177,49.361035,12.379747,30.672431,29.176055,0.210051,17.517955,49.229162,54.642243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.474899,49.894883,69.977749,105.289432,84.205807,81.938472,54.742320,14.286596,68.011617,4.840988,49.907432,30.717265,104.404936,67.895797,103.523072,67.385484,66.876018,67.005105,-0.061783,0.032742,32.025740,-235.767592,77.190738,4.588547,16.344446,6.947936,15.871111,816.797000,10.255678,355676.877803,0.983242,19.719840,5.674360,2.315421,0.076265,0.054313,92.815948,77.201543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.588784,62.607871,73.005248,100.000000,25.049603,55.734177,60.734177,49.279162,12.379747,30.672431,29.174098,0.209336,17.506848,49.221078,54.644367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.207886,49.904787,69.964417,105.296922,84.231101,81.928550,54.753598,14.277035,68.047818,4.842316,49.887467,30.714526,104.410679,67.829144,103.512848,67.358484,66.865071,66.976608,-0.062019,0.032739,32.025740,-235.772743,75.890102,4.589941,16.349711,6.951560,23.770527,1223.083600,10.188695,355525.488166,0.977441,19.500402,5.565902,2.304144,0.077877,0.054726,92.809367,77.212945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.578571,62.600922,73.009678,100.000000,25.044709,55.734177,60.734177,49.226239,12.379747,30.672431,29.173291,0.207087,17.481479,48.505752,54.643384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.258182,49.904787,70.017144,105.296922,84.222582,81.924012,54.891794,14.286881,68.126308,4.843955,49.864928,30.798120,104.414616,67.850115,103.490033,67.434663,66.881151,66.949888,-0.062053,0.032753,32.025740,-235.765673,76.022970,4.591626,16.374791,6.948423,36.590806,1877.995513,10.141262,355377.929963,0.974076,19.363956,5.635344,2.296242,0.077223,0.053909,92.761526,77.210319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.581425,62.610497,72.997528,100.000000,25.044237,55.734177,60.734177,49.388250,12.379747,30.672431,29.172105,0.205657,17.477422,48.444992,54.646550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.406641,49.900110,70.029860,105.289987,84.221680,81.924042,54.742191,14.290877,68.062968,4.846074,49.823098,30.782298,104.410229,68.081330,103.507605,67.406226,66.883205,67.061623,-0.061924,0.032772,32.025740,-235.759227,76.294057,4.593937,16.362134,6.944222,20.188203,1038.975903,10.254729,355498.319392,0.982981,19.800668,5.621438,2.316098,0.076739,0.054999,92.731189,77.239502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614221,62.603381,72.992538,100.000000,25.044763,55.734177,60.734177,49.365527,12.379747,30.672431,29.170059,0.208669,17.476413,49.519039,54.648960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.457500,49.874523,70.050258,105.270568,84.206714,81.928600,54.738967,14.295016,68.104697,4.847750,49.723656,30.786924,104.422816,68.129146,103.546568,67.597952,66.893826,67.059069,-0.061888,0.032768,32.025740,-235.759826,76.420401,4.595822,16.353840,6.986431,16.431982,845.713678,10.241379,355428.632342,0.978711,19.720050,5.582048,2.313990,0.076664,0.054073,92.708358,77.236008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.604906,62.591477,73.027893,100.000000,25.042498,55.734177,60.734177,49.276768,12.379747,30.672431,29.167767,0.207699,17.488205,49.798370,54.643344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.476274,49.817297,70.089412,105.234227,84.192771,81.927803,54.727602,14.290306,68.088874,4.849423,49.682618,30.810641,104.422722,67.939422,103.544078,67.489752,66.889172,67.051584,-0.061882,0.032765,32.025740,-235.762902,76.495477,4.596775,16.367489,6.947900,5.682378,292.518725,10.178434,355345.973899,0.976256,19.478014,5.677424,2.303111,0.077090,0.054096,92.677570,77.232232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605639,62.604774,73.001771,100.000000,25.044662,55.734177,60.734177,49.245612,12.379747,30.672431,29.165915,0.207480,17.530450,48.777874,54.645911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.296893,49.773003,70.094493,105.197887,84.202394,81.928564,54.708434,14.290306,68.164709,4.850554,49.639401,30.766458,104.405372,68.045588,103.523108,67.631706,66.857804,67.060726,-0.061809,0.032756,32.025740,-235.757184,75.605772,4.597983,16.373799,6.989010,-2.773597,-142.829864,10.159880,355296.841876,0.974565,19.371321,5.664577,2.299935,0.077910,0.053749,92.742101,77.255547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.595464,62.589491,72.998741,100.000000,25.046231,55.734177,60.734177,49.237655,12.379747,30.672431,29.161671,0.206131,17.484400,48.916331,54.643964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.431047,49.773003,70.089535,105.197887,84.215060,81.929385,54.672212,14.278890,68.169309,4.852955,49.566617,30.694128,104.394713,68.056583,103.526811,67.603177,66.865579,67.063675,-0.061728,0.032768,32.025740,-235.769744,76.899626,4.600198,16.378686,7.003308,-0.044928,-2.315149,10.156916,355230.818819,0.973981,19.284182,5.662710,2.299803,0.077185,0.053500,92.751667,77.281331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.626297,62.566580,72.989095,100.000000,25.044919,55.734177,60.734177,49.345389,12.379747,30.672431,29.157341,0.208139,17.525203,48.953724,54.654851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.223390,49.716878,70.099521,105.165985,84.222054,81.922531,54.735477,14.290449,68.129385,4.854050,49.512383,30.552183,104.408294,68.118854,103.542807,67.580999,66.883736,67.098740,-0.061683,0.032773,32.025740,-235.756878,76.607546,4.601299,16.397113,6.981040,10.739460,552.768833,10.235166,355326.903169,0.980391,19.526287,5.702042,2.313587,0.076608,0.054180,92.781816,77.251957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.635038,62.576232,73.014979,100.000000,25.048477,55.734177,60.734177,49.265631,12.379747,30.672431,29.152196,0.208935,17.550878,49.653633,54.646777,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.180574,49.674235,70.116864,105.132696,84.226587,81.914141,54.728422,14.288451,68.171352,4.855677,49.522029,30.674613,104.378007,68.073996,103.539634,67.569060,66.849522,67.049892,-0.061667,0.032779,32.025740,-235.761980,75.477305,4.602817,16.380597,7.012720,17.010311,875.647527,10.175767,355250.160577,0.976430,19.311974,5.696838,2.303225,0.076342,0.052894,92.758714,77.229673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.623852,62.551555,73.007882,100.000000,25.046270,55.734177,60.734177,49.392356,12.379747,30.672431,29.148018,0.204928,17.497941,48.889309,54.651242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.333259,49.675335,70.112718,105.135193,84.229188,81.914513,54.720213,14.287452,68.053005,4.857608,49.601500,30.652822,104.394155,68.116348,103.562993,67.394163,66.902468,67.093621,-0.061798,0.032797,32.025740,-235.763632,75.700813,4.604500,16.376306,6.951813,17.510141,901.512696,10.266109,355241.352915,0.982247,19.587895,5.709233,2.319380,0.076169,0.054756,92.783023,77.244958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.617414,62.590693,73.007118,100.000000,25.047461,55.734177,60.734177,49.419869,12.379747,30.672431,29.142057,0.208448,17.522012,49.135379,54.647603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.360942,49.703947,70.066244,105.165430,84.233694,81.923658,54.701144,14.287595,68.008203,4.859753,49.685239,30.569309,104.381922,68.103403,103.510009,67.464060,66.841371,67.063075,-0.061982,0.032771,32.025740,-235.759242,76.316227,4.607148,16.396265,6.996294,27.133412,1397.455532,10.285699,355232.997435,0.983660,19.613936,5.700884,2.323245,0.076688,0.053404,92.729385,77.216271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.591811,62.575341,73.019222,100.000000,25.044970,55.734177,60.734177,49.414271,12.379747,30.672431,29.135694,0.205228,17.560561,50.191749,54.646206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.349064,49.703947,70.052575,105.165430,84.223824,81.916404,54.804617,14.302151,68.085682,4.861906,49.702443,30.613754,104.376651,68.049581,103.521504,67.526532,66.850423,67.062776,-0.061903,0.032807,32.025740,-235.742563,75.812917,4.609092,16.402684,7.012287,16.279260,836.849772,10.218101,355078.519130,0.978524,19.370451,5.686040,2.311414,0.075866,0.053553,92.719580,77.237969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.589230,62.575250,73.010845,100.000000,25.037860,55.734177,60.734177,49.327178,12.379747,30.672431,29.131958,0.206002,17.508399,49.019945,54.648557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.221930,49.730634,70.059352,105.198164,84.220294,81.917484,54.906739,14.283456,68.036425,4.863812,49.700795,30.643465,104.368428,67.955637,103.502886,67.694122,66.887523,67.101705,-0.061856,0.032840,32.025740,-235.764524,76.259552,4.611383,16.393813,6.962072,9.099360,466.890657,10.199777,355224.693250,0.978089,19.354821,5.720524,2.307776,0.076481,0.053597,92.723660,77.217437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.551194,62.580434,72.996826,100.000000,25.036199,55.734177,60.734177,49.339467,12.379747,30.672431,29.128443,0.207043,17.541719,49.699839,54.638584,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.456771,49.749617,70.082713,105.211202,84.219885,81.929075,54.849588,14.285312,68.073909,4.866608,49.715575,30.741159,104.397787,68.135146,103.524299,67.604872,66.854627,67.090338,-0.061665,0.032848,32.025740,-235.765610,75.494234,4.614261,16.400160,6.964921,12.063207,619.611407,10.201619,355186.110756,0.976564,19.373800,5.711211,2.308228,0.075914,0.053644,92.728510,77.234306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.544808,62.602042,73.017500,100.000000,25.038611,55.734177,60.734177,49.420576,12.379747,30.672431,29.124468,0.205356,17.525473,49.522021,54.645429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.324012,49.767225,70.077712,105.221189,84.246414,81.928521,54.730731,14.276607,68.050495,4.869102,49.670342,30.784434,104.411057,68.190075,103.549967,67.596982,66.844588,67.068411,-0.061431,0.032869,32.025740,-235.771374,77.041085,4.616199,16.419254,7.001703,19.212896,988.989282,10.259377,355228.849965,0.979206,19.603993,5.708028,2.318163,0.076112,0.054491,92.781002,77.248249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567755,62.609273,73.022003,100.000000,25.037527,55.734177,60.734177,49.285418,12.379747,30.672431,29.121286,0.207611,17.526699,49.551923,54.648891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.266321,49.767225,70.084290,105.221189,84.262388,81.926984,54.732696,14.286168,68.099118,4.872007,49.640657,30.679964,104.399020,68.044885,103.518745,67.577370,66.882361,67.224725,-0.061308,0.032848,32.025740,-235.762956,75.420038,4.618821,16.406146,6.974513,20.181878,1038.830593,10.162654,355227.285758,0.972335,19.247575,5.731020,2.301055,0.077419,0.054135,92.756639,77.268290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.573492,62.598313,73.006999,100.000000,25.037593,55.734177,60.734177,49.365080,12.379747,30.672431,29.118241,0.206782,17.555206,49.487942,54.641722,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.429244,49.747141,70.087258,105.216751,84.266182,81.920856,54.717437,14.282743,68.106153,4.874237,49.676764,30.683361,104.392734,68.068125,103.545995,67.442422,66.838844,67.066875,-0.061389,0.032830,32.025740,-235.768178,76.209401,4.620903,16.391361,7.018002,13.544031,697.352227,10.220188,355326.297409,0.979041,19.477126,5.721956,2.310964,0.076768,0.055417,92.789572,77.266025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.563627,62.574968,73.037799,100.000000,25.035958,55.734177,60.734177,49.398708,12.379747,30.672431,29.114164,0.209113,17.546497,49.227490,54.657624,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.559468,49.733660,70.096607,105.203712,84.272893,81.931970,54.875526,14.286453,68.000850,4.875944,49.672448,30.768778,104.410962,68.101280,103.537093,67.512953,66.837920,67.028142,-0.061381,0.032827,32.025740,-235.764468,76.632756,4.623157,16.405262,7.012088,4.605212,236.429087,10.246323,355294.661788,0.980982,19.569452,5.820270,2.315587,0.074707,0.052780,92.814134,77.272929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.583433,62.585313,73.030680,100.000000,25.038361,55.734177,60.734177,49.304609,12.379747,30.672431,29.110432,0.206999,17.537193,49.551411,54.648380,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.346720,49.731459,70.101305,105.208983,84.252578,81.942257,54.890913,14.295872,68.147883,4.878237,49.657077,30.708023,104.385389,68.068167,103.521069,67.454247,66.846499,67.042785,-0.061500,0.032825,32.025740,-235.754396,76.872065,4.625504,16.416982,6.993409,-2.830978,-145.300133,10.174467,355226.729325,0.975522,19.288987,5.726361,2.303286,0.076887,0.054443,92.810740,77.257955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.584626,62.565165,73.027208,100.000000,25.036430,55.734177,60.734177,49.230891,12.379747,30.672431,29.106137,0.208581,17.560470,48.655365,54.640925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.156046,49.727608,70.075857,105.224241,84.269246,81.927078,54.757483,14.284455,68.017648,4.880908,49.677706,30.633419,104.387390,68.009311,103.525469,67.484064,66.836442,67.041816,-0.061505,0.032804,32.025740,-235.767609,76.005044,4.627546,16.421436,7.029470,20.899914,1075.303388,10.120574,355195.366296,0.968381,19.068159,5.693528,2.293777,0.076554,0.054367,92.808659,77.249664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568027,62.523308,73.029213,100.000000,25.035521,55.734177,60.734177,49.308579,12.379747,30.672431,29.100805,0.211089,17.586705,48.891810,54.645587,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.332958,49.727608,70.055507,105.224241,84.265094,81.920644,54.731575,14.286168,68.035541,4.882838,49.701021,30.724472,104.378319,68.066806,103.526769,67.532062,66.841108,67.015940,-0.061444,0.032807,32.025740,-235.760506,74.930072,4.629755,16.411627,6.992724,25.578947,1316.663204,10.215208,355333.933244,0.975482,19.405058,5.697713,2.310013,0.076029,0.053321,92.852384,77.261680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567718,62.495783,73.026817,100.000000,25.030350,55.734177,60.734177,49.474466,12.379747,30.672431,29.096700,0.208492,17.508182,48.974891,54.645488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.172595,49.738612,70.035731,105.232563,84.264409,81.931314,54.722004,14.269899,67.935756,4.885008,49.693772,30.666457,104.399985,67.953368,103.512522,67.459077,66.814389,67.047175,-0.061431,0.032824,32.025740,-235.782982,76.866488,4.631703,16.391199,7.006643,32.977778,1697.811184,10.292240,355377.056193,0.984275,19.706688,5.706924,2.323775,0.077766,0.054267,92.841811,77.263258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568269,62.461170,73.030057,100.000000,25.028878,55.734177,60.734177,49.377557,12.379747,30.672431,29.093032,0.207875,17.547957,48.757897,54.648626,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.202843,49.750167,70.075844,105.247820,84.277595,81.936698,54.757396,14.281459,67.976080,4.886933,49.740173,30.673468,104.404524,68.046065,103.532244,67.458739,66.832244,67.081588,-0.061402,0.032768,32.025740,-235.768973,74.866789,4.634175,16.403784,7.009420,36.608540,1883.517291,10.210234,355250.718067,0.978529,19.423204,5.679701,2.309551,0.078722,0.054351,92.828023,77.230705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.568428,62.455050,73.023391,100.000000,25.028628,55.734177,60.734177,49.479708,12.379747,30.672431,29.089175,0.206391,17.542350,48.971814,54.645124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.292513,49.768325,70.046226,105.257807,84.265239,81.946612,54.746820,14.285312,68.086984,4.889592,49.763682,30.687554,104.374302,67.995117,103.506772,67.552230,66.784633,66.990108,-0.061657,0.032759,32.025740,-235.763976,76.287676,4.636297,16.398663,6.971881,33.856796,1742.276027,10.278757,355431.164234,0.984413,19.691119,5.733650,2.321170,0.076720,0.052987,92.787075,77.198889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.564782,62.415783,72.995552,100.000000,25.027708,55.734177,60.734177,49.467991,12.379747,30.672431,29.085801,0.207305,17.543846,49.446860,54.647298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.290162,49.768325,70.004274,105.257807,84.220126,81.939806,54.831565,14.292304,67.933645,4.891455,49.833985,30.548516,104.400710,67.953688,103.525230,67.428514,66.844389,66.963310,-0.061610,0.032754,32.025740,-235.756983,76.452443,4.637853,16.400827,6.975324,26.346844,1353.717239,10.273442,355424.592557,0.982816,19.654137,5.745781,2.320174,0.079385,0.054285,92.817987,77.234064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.614690,62.453558,73.039997,100.000000,25.020023,55.734177,60.734177,49.421906,12.379747,30.672431,29.082784,0.208625,17.552194,49.776617,54.648311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.120551,49.796938,70.008674,105.277503,84.202318,81.926774,54.750406,14.289165,68.034778,4.893771,49.868023,30.620585,104.399188,67.964781,103.520110,67.470356,66.832569,66.969638,-0.061389,0.032761,32.025740,-235.766004,77.036838,4.639946,16.406741,6.992381,16.028771,824.789047,10.230707,355511.193398,0.980060,19.528619,5.713650,2.312328,0.075953,0.052904,92.802476,77.228558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600236,62.443585,73.019993,100.000000,25.015243,55.734177,60.734177,49.429713,12.379747,30.672431,29.080280,0.206045,17.526285,49.351008,54.641958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.130141,49.833255,70.021558,105.300806,84.236628,81.913487,54.824835,14.289165,67.966461,4.895751,49.895837,30.544889,104.397694,67.950549,103.512625,67.386260,66.819609,67.023508,-0.061418,0.032745,32.025740,-235.762083,75.774805,4.641731,16.386907,6.969140,9.515606,488.977768,10.223389,355393.199130,0.978545,19.532383,5.630519,2.311122,0.074924,0.053189,92.791515,77.215342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611135,62.468813,73.020355,100.000000,25.012475,55.734177,60.734177,49.539773,12.379747,30.672431,29.077283,0.208846,17.549706,49.003711,54.645921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.212880,49.862418,69.991894,105.324941,84.261589,81.905107,54.724821,14.290021,67.934467,4.898736,49.927270,30.602436,104.398056,67.895786,103.499009,67.478058,66.816465,67.043790,-0.061332,0.032744,32.025740,-235.760574,77.358301,4.644465,16.420462,7.022492,10.627288,547.101746,10.297801,355471.668325,0.985803,19.833050,5.647860,2.324283,0.076126,0.053710,92.784020,77.236099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.601134,62.463751,73.005657,100.000000,25.013718,55.734177,60.734177,49.541373,12.379747,30.672431,29.075805,0.206261,17.568151,49.978443,54.642243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.172826,49.895708,69.977373,105.346301,84.258166,81.894456,54.899016,14.292875,67.857727,4.902119,49.964816,30.635503,104.425740,67.883754,103.504768,67.511878,66.821851,66.904788,-0.061358,0.032739,32.025740,-235.754289,75.700036,4.647279,16.402991,7.001955,13.846651,710.575431,10.295210,355466.559425,0.984057,19.853953,5.707798,2.323970,0.075631,0.051774,92.815512,77.221260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.605874,62.493653,73.032918,100.000000,25.008051,55.734177,60.734177,49.548297,12.379747,30.672431,29.073743,0.208051,17.549382,49.295605,54.641987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.116650,49.895708,69.942781,105.346301,84.229446,81.886055,54.722514,14.286739,67.867444,4.904397,50.013248,30.724393,104.438530,67.957611,103.539142,67.437453,66.825901,66.960846,-0.061242,0.032705,32.025740,-235.763039,75.650173,4.649429,16.402522,6.983871,18.366089,945.541609,10.253365,355423.270688,0.982941,19.750287,5.728621,2.316624,0.076118,0.054154,92.855002,77.233901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.618773,62.507080,73.035285,100.000000,24.999028,55.734177,60.734177,49.541594,12.379747,30.672431,29.072941,0.205014,17.512600,49.710630,54.648911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.225930,49.920195,69.944311,105.374043,84.198908,81.888335,54.734715,14.286596,67.802907,4.907174,50.003232,30.558889,104.431613,67.922952,103.533014,67.264880,66.822267,67.022245,-0.061085,0.032713,32.025740,-235.765305,76.342150,4.651456,16.397726,7.015009,14.536397,748.210707,10.267817,355423.247177,0.981164,19.847846,5.601986,2.319218,0.076872,0.055262,92.867640,77.210562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.616555,62.505680,73.030850,100.000000,24.995835,55.734177,60.734177,49.581140,12.379747,30.672431,29.072185,0.208271,17.530901,49.352454,54.644003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.246052,49.936702,69.975676,105.385417,84.176405,81.891454,54.720324,14.306717,67.945443,4.908866,50.047204,30.706361,104.442888,67.937838,103.521941,67.522135,66.795267,66.957155,-0.061033,0.032707,32.025740,-235.743060,75.968895,4.653656,16.381174,7.005129,7.908472,407.168270,10.285417,355409.957976,0.986188,19.938093,5.646858,2.322396,0.076016,0.052996,92.859625,77.227910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.619574,62.504119,73.020582,100.000000,24.991824,55.734177,60.734177,49.526490,12.379747,30.672431,29.071008,0.209113,17.544928,50.169446,54.649324,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.230352,49.951834,69.967164,105.397901,84.162650,81.883948,54.836470,14.287452,68.004301,4.911497,49.997085,30.783584,104.410630,67.871624,103.503214,67.483964,66.785803,66.950949,-0.061075,0.032699,32.025740,-235.762326,76.836887,4.656341,16.396337,6.997141,6.168846,316.930796,10.238564,355394.975772,0.982247,19.787140,5.704040,2.314050,0.075567,0.052722,92.831449,77.195931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.567311,62.474858,72.996714,100.000000,24.990571,55.734177,60.734177,49.522145,12.379747,30.672431,29.070520,0.207480,17.552826,49.159773,54.643639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.127322,49.951834,69.992202,105.397901,84.128385,81.875514,54.768793,14.295444,68.058218,4.913355,49.913309,30.630437,104.407932,67.962553,103.532861,67.487066,66.786453,66.956818,-0.060944,0.032674,32.025740,-235.754987,74.981116,4.658024,16.415648,6.999251,20.700840,1064.841072,10.236186,355455.061886,0.981884,19.771397,5.674271,2.313547,0.076913,0.053726,92.830868,77.238539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.586091,62.473282,73.009764,100.000000,24.986108,55.734177,60.734177,49.539207,12.379747,30.672431,29.070144,0.206825,17.558649,48.950509,54.637758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.287936,49.928173,69.952012,105.387636,84.101099,81.860716,54.785589,14.278890,67.926931,4.915469,49.848757,30.667488,104.434818,67.950580,103.552597,67.361969,66.782335,67.096486,-0.061085,0.032651,32.025740,-235.768111,76.704977,4.660198,16.415413,6.982555,35.590343,1830.188542,10.240937,355460.715477,0.980294,19.811692,5.678321,2.314467,0.076580,0.054463,92.842631,77.271498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.600380,62.475132,73.003607,100.000000,24.986122,55.734177,60.734177,49.607180,12.379747,30.672431,29.068677,0.206869,17.549706,49.358685,54.651291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.353480,49.885253,69.997135,105.347134,84.114088,81.859157,54.691405,14.284313,68.003123,4.916851,49.805966,30.786292,104.425914,68.077874,103.557258,67.613489,66.792187,67.043958,-0.061145,0.032628,32.025740,-235.771673,75.892811,4.661310,16.421147,6.992598,34.392344,1771.628635,10.289542,355475.905356,0.984989,19.977063,5.682792,2.323214,0.075900,0.052778,92.840472,77.257780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599829,62.483369,73.014629,100.000000,24.984488,55.734177,60.734177,49.520780,12.379747,30.672431,29.067617,0.204800,17.555206,49.749952,54.633854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.319854,49.848111,70.034897,105.321612,84.126613,81.860691,54.723486,14.288308,67.933408,4.918730,49.743772,30.653353,104.430628,67.972758,103.563575,67.415391,66.787486,67.018897,-0.061153,0.032611,32.025740,-235.761469,76.098308,4.663803,16.419380,7.005237,21.705472,1117.443272,10.209459,355311.922371,0.978878,19.695793,5.808670,2.309567,0.077462,0.052332,92.837123,77.246554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.570693,62.443936,73.017818,100.000000,24.982486,55.734177,60.734177,49.489722,12.379747,30.672431,29.064763,0.205356,17.565086,49.352364,54.642725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.512038,49.812070,70.038217,105.306354,84.075786,81.863795,54.756706,14.292875,68.016915,4.920668,49.672871,30.727280,104.400254,67.933320,103.542744,67.525079,66.745470,66.978736,-0.061227,0.032600,32.025740,-235.757883,75.762362,4.665239,16.405064,6.974098,-3.191208,-164.190425,10.187522,355211.797087,0.978181,19.548050,5.753047,2.306066,0.075773,0.052997,92.785443,77.201753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.580589,62.417908,73.004219,100.000000,24.980841,55.734177,60.734177,49.571545,12.379747,30.672431,29.060952,0.207787,17.533695,49.743762,54.646718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.427349,49.812070,70.032100,105.306354,84.042559,81.862976,54.735533,14.288594,68.044177,4.921202,49.624633,30.645029,104.428677,68.044530,103.562021,67.467015,66.779945,67.047260,-0.061263,0.032609,32.025740,-235.758570,76.240542,4.665418,16.418172,7.010664,3.879205,199.665672,10.208083,355203.760521,0.978696,19.564663,5.735901,2.309869,0.076251,0.053841,92.797074,77.222646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.599384,62.401274,72.993378,100.000000,24.979460,55.734177,60.734177,49.402668,12.379747,30.672431,29.057381,0.205399,17.545433,49.709160,54.649245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.151147,49.778505,70.024178,105.283884,84.034275,81.866776,54.722710,14.276607,68.029575,4.923388,49.635961,30.728555,104.426749,67.843766,103.583651,67.576447,66.789865,67.085061,-0.061347,0.032597,32.025740,-235.775458,75.818047,4.667382,16.400250,6.999125,13.381632,688.924250,10.124452,355143.335755,0.971471,19.222008,5.742895,2.295429,0.075738,0.053312,92.798618,77.262892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.607339,62.402180,72.989170,100.000000,24.978651,55.734177,60.734177,49.458174,12.379747,30.672431,29.053534,0.206131,17.545920,48.725162,54.653700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.181520,49.745490,70.056155,105.263078,84.030573,81.860633,54.757861,14.291733,68.087686,4.924310,49.636811,30.626077,104.407984,67.987470,103.556474,67.398933,66.775712,66.930091,-0.061397,0.032581,32.025740,-235.758371,75.676052,4.668222,16.442693,6.993138,15.412431,792.966169,10.160103,355132.476749,0.974729,19.356938,5.768168,2.301617,0.076662,0.054185,92.806706,77.255492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.603580,62.342697,72.988348,100.000000,24.977827,55.734177,60.734177,49.627614,12.379747,30.672431,29.050266,0.207919,17.544135,49.465184,54.646157,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.245736,49.737512,69.999437,105.261691,84.046605,81.846926,54.728203,14.288451,67.941886,4.925206,49.709560,30.634166,104.434811,67.969793,103.575352,67.561237,66.768741,66.974802,-0.061426,0.032555,32.025740,-235.765901,76.377942,4.669318,16.422499,7.052314,5.597757,288.159427,10.279091,355241.203497,0.984467,19.765453,5.791185,2.322438,0.076682,0.054141,92.825400,77.251074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.629847,62.364586,73.011611,100.000000,24.977375,55.734177,60.734177,49.614309,12.379747,30.672431,29.045617,0.206738,17.554899,49.866724,54.649599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.299666,49.737512,69.976281,105.261691,84.059937,81.836004,54.778383,14.281030,68.000821,4.926304,49.725544,30.572004,104.408738,67.980857,103.556430,67.370302,66.765346,66.976196,-0.061300,0.032545,32.025740,-235.768094,76.274910,4.670086,16.426087,7.017245,24.479152,1258.975156,10.269747,355183.961739,0.982626,19.683673,5.670211,2.321161,0.077112,0.054059,92.794627,77.243195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.611423,62.328833,73.010721,100.000000,24.969459,55.734177,60.734177,49.584980,12.379747,30.672431,29.041567,0.207480,17.597559,49.393071,54.651183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.235318,49.758146,70.028614,105.285825,84.094776,81.834802,54.790414,14.286025,68.020852,4.927098,49.758216,30.704349,104.421717,67.933341,103.548262,67.595644,66.797150,67.083869,-0.061316,0.032552,32.025740,-235.763753,75.929929,4.671189,16.431641,7.003542,36.989515,1901.971654,10.229688,355094.077097,0.980745,19.572713,5.716192,2.314357,0.076427,0.053707,92.811345,77.231828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.637802,62.306448,73.007980,100.000000,24.964758,55.734177,60.734177,49.561293,12.379747,30.672431,29.038353,0.204885,17.572965,49.481370,54.645990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.277928,49.781531,70.002934,105.304967,84.095884,81.824956,54.889890,14.288308,68.030163,4.927951,49.766193,30.641982,104.428561,68.011855,103.551922,67.507474,66.782529,66.988208,-0.061345,0.032545,32.025740,-235.760653,75.267341,4.671011,16.413376,7.013531,19.968054,1024.880838,10.200655,355023.621631,0.977853,19.486358,5.720803,2.309474,0.077467,0.053815,92.768061,77.244948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.647418,62.264639,73.000906,100.000000,24.968361,55.734177,60.734177,49.605849,12.379747,30.672431,29.034784,0.206434,17.572984,49.164532,54.673370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.331847,49.797213,70.005313,105.323276,84.088972,81.824854,54.842326,14.295016,67.964304,4.928588,49.757163,30.673705,104.412632,67.968505,103.550346,67.548570,66.771125,67.000792,-0.061460,0.032533,32.025740,-235.752312,75.715229,4.671521,16.413971,7.019932,9.215975,473.429604,10.238349,355027.043466,0.979896,19.610042,5.782861,2.316120,0.076767,0.054508,92.741233,77.222162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.662384,62.224458,73.001574,100.000000,24.962702,55.734177,60.734177,49.594491,12.379747,30.672431,29.031118,0.207218,17.594854,49.971111,54.706277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.044734,49.806017,70.023124,105.337424,84.055981,81.831487,54.858374,14.285026,68.089641,4.929034,49.759107,30.610923,104.422442,67.913366,103.550985,67.574436,66.754302,67.052671,-0.061736,0.032528,32.025740,-235.760994,75.701487,4.672182,16.440368,7.017029,13.392171,687.761770,10.214639,355007.546564,0.976588,19.565171,5.714098,2.312012,0.076035,0.053448,92.755217,77.226524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.676332,62.221359,73.003064,100.000000,24.960683,55.734177,60.734177,49.566122,12.379747,30.672431,29.028550,0.208051,17.594927,49.481313,54.727736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.145700,49.806017,70.011914,105.337424,84.040235,81.834677,54.786447,14.287880,68.058500,4.928840,49.822140,30.530285,104.428177,67.978873,103.580290,67.457501,66.776488,66.973251,-0.061854,0.032507,32.025740,-235.761244,76.499577,4.671971,16.441341,7.025629,8.635777,444.076996,10.191777,355013.071505,0.975614,19.494586,5.736474,2.307981,0.076611,0.053573,92.789274,77.232397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.674830,62.217750,73.010620,100.000000,24.957450,55.734177,60.734177,49.746419,12.379747,30.672431,29.025882,0.207305,17.550337,49.183949,54.650730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.188949,49.819773,69.986478,105.349076,84.019712,81.834841,54.817690,14.281459,68.022496,4.928788,49.854351,30.598747,104.437908,67.880190,103.564875,67.498017,66.751620,66.992295,-0.061804,0.032519,32.025740,-235.767176,75.773462,4.671956,16.426087,6.986918,36.694088,1885.842250,10.322159,355223.789660,0.985388,19.964122,5.798525,2.330629,0.075963,0.052988,92.786561,77.249383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663788,62.199070,73.001642,100.000000,24.955097,55.734177,60.734177,49.690550,12.379747,30.672431,29.023459,0.207919,17.579781,49.613649,54.733677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
