OSU 80 Ton Compressor Load Stand
30.049746,49.850037,69.967553,105.374598,84.017114,81.816099,54.921393,14.286596,67.955721,4.929185,49.883172,30.545082,104.444904,67.956650,103.563895,67.459639,66.753395,66.962662,-0.061772,0.032525,32.025740,-235.760405,75.770604,4.671657,16.441323,7.017029,20.815173,1067.747271,10.276122,355151.810388,0.983192,19.801715,5.707092,2.322451,0.075820,0.051937,92.833543,77.243320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.660279,62.203068,73.008779,100.000000,24.950309,55.734177,60.734177,49.675602,12.379747,30.672431,29.020800,0.206695,17.587624,49.570080,54.731710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.236131,49.861317,69.963000,105.388468,84.032699,81.801251,54.818083,14.287452,67.919640,4.928806,49.889580,30.566405,104.453786,67.816169,103.558413,67.377213,66.765130,66.953071,-0.061625,0.032530,32.025740,-235.761835,74.955177,4.671413,16.429567,7.009582,8.629454,443.495756,10.252904,355181.961000,0.981163,19.746033,5.748571,2.318281,0.076005,0.053406,92.849374,77.255324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654166,62.206114,72.998929,100.000000,24.945422,55.734177,60.734177,49.769122,12.379747,30.672431,29.019405,0.209380,17.582774,49.312063,54.645547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.280280,49.861317,69.968495,105.388468,83.984634,81.798247,54.784391,14.289307,67.957288,4.929014,49.898510,30.521803,104.443926,67.888038,103.544146,67.308824,66.728960,66.860410,-0.061644,0.032553,32.025740,-235.761450,75.456788,4.671614,16.434327,7.002208,20.294187,1043.625821,10.309396,355200.927315,0.984002,20.000071,5.720948,2.328391,0.076457,0.054460,92.859133,77.227821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.636014,62.225494,72.985347,100.000000,24.940620,55.734177,60.734177,49.670186,12.379747,30.672431,29.017609,0.208271,17.591230,49.877407,54.648714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.246019,49.879200,69.984044,105.397901,83.952822,81.810448,54.761145,14.301152,67.890519,4.928375,49.907989,30.628186,104.464814,67.938816,103.576246,67.357013,66.755802,66.976076,-0.061531,0.032543,32.025740,-235.747482,76.764766,4.671062,16.448445,7.050872,7.496349,385.662399,10.224891,355035.248163,0.979217,19.711912,5.700845,2.313887,0.078198,0.052898,92.890833,77.233355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.655268,62.287216,73.022333,100.000000,24.938415,55.734177,60.734177,49.654214,12.379747,30.672431,29.016134,0.208007,17.596008,48.834088,54.648498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.216902,49.890206,69.968755,105.407055,83.924468,81.802338,54.731426,14.288879,67.964051,4.928710,49.885190,30.623710,104.454954,67.928834,103.575157,67.435520,66.707908,66.913688,-0.061505,0.032498,32.025740,-235.762532,75.249801,4.671221,16.416640,7.016308,-3.147391,-162.010776,10.206285,355052.368367,0.978258,19.641191,5.656126,2.310695,0.076730,0.053725,92.909016,77.245286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.652475,62.312456,73.010756,100.000000,24.934830,55.734177,60.734177,49.681627,12.379747,30.672431,29.014351,0.208980,17.538077,49.004788,54.648124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.372877,49.885804,69.951662,105.407333,83.931792,81.790980,54.715227,14.285882,67.874106,4.928599,49.876463,30.590825,104.451503,67.901626,103.562516,67.419484,66.711793,66.966030,-0.061447,0.032502,32.025740,-235.758178,76.286288,4.670968,16.436888,7.038719,12.090099,622.517606,10.225959,355102.533999,0.980046,19.713948,5.730242,2.313827,0.075696,0.053358,92.941472,77.240073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.653034,62.345682,73.005517,100.000000,24.932532,55.734177,60.734177,49.706157,12.379747,30.672431,29.013029,0.210321,17.572244,49.161665,54.709542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.396408,49.885804,69.928532,105.407333,83.927815,81.788622,54.797795,14.284455,67.910596,4.927622,49.886544,30.580789,104.453243,67.908542,103.575839,67.432725,66.707994,67.046060,-0.061413,0.032493,32.025740,-235.764342,74.724574,4.670509,16.433588,7.038791,17.407780,894.973749,10.235323,355164.897299,0.981516,19.771625,5.723698,2.315550,0.076124,0.053018,92.986674,77.251543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.654845,62.373472,73.004226,100.000000,24.924157,55.734177,60.734177,49.618567,12.379747,30.672431,29.011246,0.209024,17.548823,48.977620,54.651114,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.104140,49.886079,69.992306,105.403172,83.922748,81.783320,54.767932,14.296728,67.955883,4.927189,49.876723,30.731133,104.452808,67.888752,103.561826,67.451843,66.743702,66.885461,-0.061326,0.032474,32.025740,-235.754193,75.947648,4.669762,16.441323,6.986990,8.720428,448.581604,10.162637,355025.413054,0.976275,19.517612,5.765487,2.303096,0.076839,0.052428,92.992629,77.266246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.659374,62.407350,73.008252,100.000000,24.920838,55.734177,60.734177,49.613545,12.379747,30.672431,29.009570,0.209024,17.552591,48.319667,54.638692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.058254,49.890481,69.953931,105.405113,83.936396,81.780282,54.733395,14.277891,67.874123,4.926067,49.861894,30.645210,104.455723,67.808407,103.554762,67.390632,66.699087,66.932736,-0.061515,0.032440,32.025740,-235.770907,76.405887,4.668664,16.455802,6.996005,9.731225,500.893184,10.147964,355010.044968,0.973970,19.480040,5.839073,2.300552,0.074738,0.052287,92.977226,77.251796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650785,62.421297,73.007375,100.000000,24.920691,55.734177,60.734177,49.694788,12.379747,30.672431,29.007469,0.206174,17.591050,48.549270,54.650071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.270468,49.889105,69.930245,105.409275,83.940378,81.782864,54.738740,14.288594,67.988445,4.925289,49.885445,30.654288,104.463945,67.878328,103.584959,67.505641,66.719404,66.956498,-0.061631,0.032434,32.025740,-235.764288,75.369763,4.668007,16.437429,7.040775,19.800135,1019.068440,10.286425,355081.999115,0.984548,19.948578,5.663260,2.325006,0.076654,0.053694,93.005419,77.270219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.650626,62.444584,73.014726,100.000000,24.914965,55.734177,60.734177,49.835913,12.379747,30.672431,29.005853,0.208669,17.596657,49.211685,54.643905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.152083,49.885528,69.945117,105.410384,83.914158,81.771395,54.746365,14.286025,67.993068,4.923884,49.850303,30.564653,104.474639,67.953626,103.582890,67.386380,66.730135,67.112110,-0.061699,0.032409,32.025740,-235.761139,76.422179,4.666542,16.427025,6.991534,13.062689,672.213606,10.299643,355164.076714,0.986748,20.026814,5.749143,2.327279,0.077128,0.053507,93.031585,77.265187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.663004,62.456232,73.022073,100.000000,24.909294,55.734177,60.734177,49.721175,12.379747,30.672431,29.004179,0.207699,17.524446,49.955949,54.643866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.174556,49.885528,69.967793,105.410384,83.922392,81.779644,54.836813,14.291163,68.033017,4.922725,49.817819,30.567029,104.466823,67.859794,103.575861,67.382390,66.717669,66.967719,-0.061778,0.032428,32.025740,-235.761556,74.258937,4.665632,16.444785,7.020130,-2.276654,-116.964694,10.202628,355034.540048,0.979294,19.684690,5.749561,2.310180,0.076437,0.054058,93.009797,77.263981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.668567,62.470634,73.024995,100.000000,24.904064,55.734177,60.734177,49.800387,12.379747,30.672431,29.002411,0.209380,17.622585,48.893822,54.744210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.291514,49.863518,69.985981,105.394017,83.966120,81.799891,54.757767,14.292304,67.924983,4.921690,49.801346,30.593998,104.460508,67.975772,103.563946,67.328771,66.690176,66.972615,-0.061762,0.032460,32.025740,-235.756983,76.270521,4.663805,16.413683,7.018706,5.018975,258.225579,10.255658,355027.381932,0.983118,19.870973,5.874477,2.319744,0.076342,0.053325,92.965753,77.261918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.656596,62.444326,72.981162,100.000000,24.905959,55.734177,60.734177,49.791136,12.379747,30.672431,29.000018,0.206695,17.556540,49.377472,54.651783,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.280425,49.848111,69.942847,105.390965,84.014632,81.822778,54.802114,14.277035,67.869344,4.919819,49.775796,30.568333,104.470804,67.915844,103.601012,67.378530,66.692880,66.899395,-0.061856,0.032471,32.025740,-235.772580,75.896465,4.662556,16.438907,7.000856,36.525373,1877.704893,10.250837,355068.864541,0.980815,19.834889,5.761085,2.318768,0.076050,0.053597,92.946963,77.255539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.685163,62.504958,73.004107,100.000000,24.903994,55.734177,60.734177,49.768624,12.379747,30.672431,28.996840,0.206912,17.588940,48.958009,54.642017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.255477,49.841508,69.956791,105.390133,84.028913,81.823433,54.867186,14.286881,67.889814,4.919423,49.777537,30.620088,104.457666,67.894773,103.593447,67.454383,66.695430,66.858147,-0.061972,0.032484,32.025740,-235.765020,75.508204,4.662341,16.413971,6.991822,30.591899,1570.810294,10.204635,355115.155815,0.978370,19.625411,5.792850,2.310415,0.076634,0.053067,92.923174,77.224321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.665676,62.489909,72.982657,100.000000,24.897065,55.734177,60.734177,49.744806,12.379747,30.672431,28.994598,0.205915,17.599632,49.370570,54.653858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.086966,49.839032,69.986108,105.387914,84.004286,81.831808,54.902036,14.289022,67.892282,4.918180,49.788348,30.616868,104.480882,67.919816,103.597527,67.554311,66.707760,66.918891,-0.061856,0.032485,32.025740,-235.763696,75.696509,4.660553,16.427836,7.005652,17.205860,882.913024,10.204331,355198.935199,0.978198,19.627753,5.726248,2.309837,0.076085,0.052943,92.913317,77.212226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.701465,62.525587,72.968434,100.000000,24.894585,55.734177,60.734177,49.770138,12.379747,30.672431,28.992081,0.210231,17.534002,49.317194,54.654458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.121157,49.833255,69.922767,105.385694,84.013947,81.840714,54.692277,14.282886,68.066907,4.916335,49.802352,30.633148,104.479642,67.857243,103.572725,67.454136,66.694501,66.844194,-0.062208,0.032500,32.025740,-235.767219,74.551688,4.659132,16.428305,6.989064,0.347164,17.882933,10.217745,355203.649308,0.977891,19.661103,5.687679,2.312203,0.076127,0.052439,92.918636,77.239037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.700175,62.554009,72.980493,100.000000,24.888687,55.734177,60.734177,49.796362,12.379747,30.672431,28.988859,0.207305,17.598406,49.621089,54.651930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.357785,49.833255,69.943595,105.385694,84.015144,81.847907,54.871662,14.287880,67.995903,4.916177,49.801132,30.606955,104.454962,67.884485,103.583550,67.425883,66.685800,66.941419,-0.062174,0.032508,32.025740,-235.761734,76.979427,4.658282,16.439809,7.006066,14.018053,719.729958,10.297951,355306.168300,0.983212,19.929154,5.728387,2.326127,0.076511,0.053812,92.894033,77.232088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.699805,62.582522,72.967307,100.000000,24.884192,55.734177,60.734177,49.874657,12.379747,30.672431,28.986270,0.207305,17.595522,48.983989,54.647573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.070992,49.841233,69.923617,105.389856,83.996482,81.835015,54.872409,14.287309,68.004812,4.915177,49.790292,30.606547,104.486972,67.876553,103.586055,67.371366,66.677190,66.883225,-0.062375,0.032519,32.025740,-235.765082,75.761528,4.657087,16.446931,7.055992,14.468248,742.834239,10.272562,355340.153858,0.985880,19.868392,5.676420,2.321384,0.076575,0.053194,92.898610,77.240451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.722748,62.637056,72.979434,100.000000,24.880286,55.734177,60.734177,49.745746,12.379747,30.672431,28.984065,0.208139,17.598965,49.552908,54.648055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.191195,49.839582,69.972473,105.403449,83.998438,81.821228,54.761860,14.287024,68.022178,4.914035,49.748904,30.657429,104.486595,67.905058,103.590071,67.437576,66.668438,66.891591,-0.062606,0.032534,32.025740,-235.763570,75.688801,4.655934,16.447778,7.005255,9.256119,476.190493,10.173475,355264.385239,0.974563,19.489172,5.770008,2.303976,0.075124,0.053481,92.892140,77.219463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.710733,62.647544,72.962889,100.000000,24.878992,55.734177,60.734177,49.739316,12.379747,30.672431,28.980888,0.207655,17.570351,49.074932,54.641082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.265592,49.825001,69.980722,105.397901,84.028337,81.810805,54.902679,14.284455,68.011274,4.912647,49.671935,30.715612,104.478772,67.940605,103.589824,67.457824,66.683324,66.951217,-0.062596,0.032524,32.025740,-235.766629,76.768627,4.654453,16.434201,7.003506,17.240043,884.656743,10.294285,355375.933790,0.984344,19.957061,5.727820,2.325285,0.076147,0.053710,92.911025,77.213184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.764021,62.697933,72.952030,100.000000,24.875713,55.734177,60.734177,49.744452,12.379747,30.672431,28.977265,0.209068,17.597451,49.458727,54.655500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.179944,49.791161,70.005527,105.378204,84.019857,81.800901,54.894645,14.279461,67.984869,4.910997,49.642395,30.677480,104.457920,67.941172,103.569741,67.476787,66.667519,66.853828,-0.062596,0.032489,32.025740,-235.771787,75.538963,4.653078,16.470298,7.019535,8.151681,418.357136,10.248386,355265.774251,0.981969,19.762238,5.743876,2.317645,0.077129,0.054777,92.889228,77.196338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.753109,62.673116,72.924348,100.000000,24.873217,55.734177,60.734177,49.822747,12.379747,30.672431,28.974683,0.207655,17.632862,49.352884,54.725150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
29.998277,49.762273,69.973752,105.354346,84.008620,81.784976,54.764703,14.265618,67.960566,4.909331,49.683263,30.613282,104.478192,67.844228,103.620390,67.349838,66.723649,66.910016,-0.062567,0.032476,32.025740,-235.777625,75.263250,4.651413,16.459985,7.021428,9.465624,486.943429,10.215376,355145.351077,0.976720,19.628394,5.781034,2.312221,0.077272,0.054199,92.926711,77.239031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.788320,62.739180,72.960640,100.000000,24.872855,55.734177,60.734177,49.882316,12.379747,30.672431,28.969658,0.206348,17.633656,48.861387,54.641663,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.155007,49.755120,69.972357,105.355179,83.978281,81.781906,54.775265,14.283171,67.872375,4.908301,49.699212,30.526063,104.451939,67.880757,103.611671,67.457844,66.677322,67.025676,-0.062570,0.032496,32.025740,-235.767587,76.198734,4.650732,16.465826,7.022943,19.570379,1006.571785,10.255170,355133.890767,0.979625,19.731872,5.711818,2.319604,0.076445,0.054203,92.875302,77.239347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.743562,62.722925,72.935321,100.000000,24.869057,55.734177,60.734177,50.001715,12.379747,30.672431,28.965369,0.208404,17.568440,49.385552,54.647898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.146901,49.770802,69.938248,105.370714,83.948318,81.771848,54.798668,14.289450,67.977697,4.906894,49.718100,30.496443,104.462902,67.958850,103.596293,67.509757,66.638889,67.010734,-0.062690,0.032509,32.025740,-235.760328,76.099776,4.649638,16.438276,7.005616,6.116545,314.460527,10.326873,355044.899798,0.988039,19.995247,5.704750,2.332592,0.075993,0.053399,92.834379,77.223600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.719692,62.727317,72.919081,100.000000,24.860866,55.734177,60.734177,49.972506,12.379747,30.672431,28.960392,0.205872,17.587408,50.046002,54.644456,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.103591,49.770802,69.965432,105.370714,83.921315,81.757565,54.763283,14.283885,67.956769,4.906614,49.788875,30.770432,104.483949,67.842047,103.596206,67.495553,66.650386,66.936934,-0.062706,0.032495,32.025740,-235.767200,74.827446,4.649915,16.448607,7.035384,11.490607,591.130658,10.256965,355013.429346,0.982313,19.735868,5.851975,2.320422,0.076343,0.053907,92.836643,77.257173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.755297,62.764476,72.907752,100.000000,24.859760,55.734177,60.734177,49.945226,12.379747,30.672431,28.957357,0.207655,17.554376,49.216820,54.632408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.266242,49.798589,69.989109,105.391243,83.913026,81.744860,54.759289,14.285597,68.078934,4.906675,49.723561,30.820064,104.468615,68.023212,103.583646,67.446416,66.648857,67.029082,-0.062625,0.032512,32.025740,-235.766304,76.144544,4.649841,16.436329,7.029488,17.299519,890.033211,10.253818,355047.055135,0.982092,19.764570,5.877381,2.319915,0.075556,0.052578,92.763229,77.268417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.768806,62.798186,72.884317,100.000000,24.856439,55.734177,60.734177,49.983627,12.379747,30.672431,28.953872,0.206261,17.590761,49.806702,54.641810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.512152,49.825551,69.989281,105.410662,83.938574,81.725799,54.720322,14.294587,68.048046,4.906361,49.603013,30.710313,104.506874,68.016989,103.618764,67.587745,66.668250,67.027135,-0.062606,0.032521,32.025740,-235.752577,76.089740,4.649603,16.423509,7.004660,20.916776,1076.901798,10.275705,354989.504600,0.984065,19.834183,5.801509,2.324156,0.075745,0.053701,92.770730,77.303205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778329,62.849639,72.903158,100.000000,24.853816,55.734177,60.734177,49.891583,12.379747,30.672431,28.951762,0.210231,17.585190,49.484442,54.636086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.339242,49.767500,70.033465,105.380701,83.972568,81.716498,54.749816,14.283599,68.024146,4.906370,49.532430,30.666025,104.497478,67.942857,103.626526,67.566326,66.674452,67.087809,-0.062491,0.032526,32.025740,-235.766342,76.501169,4.649678,16.411014,7.005201,10.363872,533.297301,10.207653,354883.375035,0.978403,19.600942,5.883410,2.312448,0.075163,0.053182,92.783618,77.278476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.790962,62.881627,72.901458,100.000000,24.853985,55.734177,60.734177,49.865324,12.379747,30.672431,28.946474,0.208935,17.554142,49.489006,54.644879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.174472,49.708074,70.037067,105.310793,83.971325,81.732729,54.709329,14.275465,67.966981,4.906662,49.521442,30.654642,104.473350,68.006209,103.613944,67.392606,66.647374,67.117547,-0.062617,0.032522,32.025740,-235.777907,75.920185,4.649645,16.425384,7.045174,12.605186,649.109326,10.099040,354674.010745,0.970506,19.235307,5.862319,2.293817,0.075673,0.054163,92.760982,77.276825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772074,62.897316,72.885739,100.000000,24.856793,55.734177,60.734177,49.960662,12.379747,30.672431,28.939999,0.205700,17.526447,48.037832,54.647849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.118898,49.676986,70.007161,105.279445,84.019135,81.751546,54.897566,14.287880,68.048203,4.905744,49.550657,30.639280,104.469123,67.874343,103.636065,67.577942,66.644527,66.949908,-0.062884,0.032533,32.025740,-235.760591,75.586051,4.649148,16.420462,7.025233,9.145975,469.360926,10.179357,354652.662749,0.975644,19.453051,5.908994,2.308346,0.075955,0.054061,92.769535,77.264962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.783446,62.891625,72.892010,100.000000,24.854204,55.734177,60.734177,49.963166,12.379747,30.672431,28.935691,0.207611,17.597270,48.720170,54.639056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.282739,49.675335,69.999966,105.282774,84.050239,81.775898,54.686501,14.289307,68.064994,4.905189,49.596886,30.711530,104.462699,67.924682,103.599285,67.520208,66.634302,66.969781,-0.063165,0.032538,32.025740,-235.763901,76.641321,4.648949,16.421724,7.008861,11.530909,594.036857,10.252402,354786.184066,0.982116,19.657568,5.961975,2.321070,0.075538,0.053536,92.796389,77.294358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824074,62.924219,72.900053,100.000000,24.845251,55.734177,60.734177,50.001497,12.379747,30.672431,28.928494,0.207305,17.585983,49.841541,54.647603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.187792,49.689366,70.042651,105.304967,84.112481,81.776478,54.893447,14.287309,68.122650,4.904593,49.575878,30.572760,104.476163,68.038666,103.620754,67.489362,66.641075,66.878164,-0.063359,0.032537,32.025740,-235.762305,75.926971,4.648575,16.449689,6.996709,36.153057,1855.472472,10.273142,354866.830026,0.980829,19.715756,5.818689,2.324360,0.076413,0.054055,92.809426,77.267313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.825222,62.908219,72.892304,100.000000,24.844146,55.734177,60.734177,49.924891,12.379747,30.672431,28.922062,0.206825,17.598208,49.482553,54.639528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.318951,49.693218,70.019406,105.305522,84.157228,81.771581,54.745569,14.284455,68.018628,4.903437,49.610842,30.580139,104.463823,67.978393,103.606400,67.534261,66.634319,66.994313,-0.063398,0.032559,32.025740,-235.762545,75.985139,4.647739,16.451817,7.059184,28.208678,1451.656141,10.203191,354902.272894,0.979213,19.451273,5.846251,2.311547,0.077703,0.055044,92.787515,77.245006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.813623,62.881878,72.876913,100.000000,24.844415,55.734177,60.734177,49.988925,12.379747,30.672431,28.917857,0.206695,17.576914,49.218272,54.649806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.349510,49.701196,69.975635,105.308851,84.145708,81.779092,54.766248,14.283171,67.994953,4.902936,49.633741,30.554164,104.464838,68.013588,103.601826,67.531184,66.646906,66.990906,-0.063561,0.032599,32.025740,-235.763666,75.982549,4.647080,16.445705,7.023015,-1.725725,-88.774565,10.252564,354957.189623,0.978840,19.617481,5.759517,2.320231,0.076762,0.053914,92.813871,77.260730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.815925,62.914329,72.862116,100.000000,24.838962,55.734177,60.734177,50.052553,12.379747,30.672431,28.911906,0.208846,17.578609,49.571161,54.645823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.232383,49.719079,69.975751,105.325773,84.168084,81.771604,54.756175,14.287024,68.028225,4.903184,49.684044,30.520332,104.479411,67.975891,103.606038,67.468379,66.683604,66.975660,-0.063634,0.032574,32.025740,-235.763897,76.505410,4.646849,16.431136,7.000747,18.792547,966.902171,10.190536,354883.668138,0.976899,19.411213,5.867630,2.309427,0.076831,0.053838,92.789265,77.275174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.824037,62.961423,72.883252,100.000000,24.833042,55.734177,60.734177,50.058166,12.379747,30.672431,28.906204,0.208095,17.538870,49.302358,54.658018,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.187336,49.733110,70.013902,105.332153,84.195421,81.771592,54.785544,14.280460,68.018228,4.902564,49.671589,30.691799,104.437076,67.852854,103.579617,67.487076,66.638416,66.912124,-0.063828,0.032585,32.025740,-235.768665,76.025522,4.646721,16.454197,7.017966,20.984093,1079.081447,10.170745,354890.029836,0.975588,19.370336,5.852073,2.305659,0.076723,0.053809,92.770880,77.251932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.789106,62.965539,72.890492,100.000000,24.826629,55.734177,60.734177,49.966389,12.379747,30.672431,28.901072,0.208625,17.590635,48.699643,54.644220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.159967,49.731184,70.017705,105.330489,84.222487,81.777457,54.774142,14.295016,68.095708,4.901694,49.648338,30.687187,104.456660,67.928427,103.602422,67.477022,66.614651,66.999323,-0.063855,0.032580,32.025740,-235.761296,76.374880,4.646155,16.449473,7.013639,7.257991,373.311054,10.221441,354881.660767,0.979760,19.575680,5.802077,2.314596,0.075592,0.053055,92.761967,77.293051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.772550,62.993619,72.864830,100.000000,24.827547,55.734177,60.734177,49.862409,12.379747,30.672431,28.896131,0.208227,17.580484,49.119150,54.639941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.174727,49.711100,70.004000,105.316618,84.256298,81.785435,54.926155,14.289735,67.985501,4.901539,49.608869,30.648932,104.471037,67.933780,103.616819,67.634232,66.625709,66.985554,-0.063755,0.032610,32.025740,-235.757919,75.708154,4.645901,16.449220,7.032283,9.748498,500.021324,10.248271,354985.869030,0.980829,19.661958,5.791825,2.319314,0.077660,0.054147,92.777141,77.266946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.760536,63.017910,72.871673,100.000000,24.823518,55.734177,60.734177,49.875562,12.379747,30.672431,28.890799,0.206651,17.591681,49.122981,54.638447,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.128310,49.711100,70.024628,105.316618,84.246363,81.784721,54.766828,14.286596,68.074540,4.901880,49.609430,30.607133,104.460937,67.924097,103.609501,67.428021,66.616682,66.966254,-0.063894,0.032576,32.025740,-235.763182,75.729488,4.646027,16.434886,7.023339,14.717237,757.074613,10.261736,355059.492348,0.982050,19.703968,5.891669,2.321545,0.076866,0.053606,92.783336,77.289297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.744627,62.994760,72.871396,100.000000,24.820179,55.734177,60.734177,50.048860,12.379747,30.672431,28.886092,0.209291,17.555458,49.281469,54.651350,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.205536,49.702297,70.018728,105.303025,84.248922,81.776661,54.838387,14.303578,67.948024,4.901358,49.669564,30.635973,104.468485,67.839820,103.598291,67.476458,66.638918,66.929203,-0.063973,0.032577,32.025740,-235.749630,76.454743,4.646064,16.401981,7.000333,18.156075,932.754334,10.253245,355048.967947,0.978869,19.660185,5.868603,2.319955,0.076673,0.053857,92.804909,77.291924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778217,63.015651,72.883547,100.000000,24.818497,55.734177,60.734177,50.089027,12.379747,30.672431,28.880082,0.208404,17.563409,49.616177,54.650779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.208300,49.711376,69.962278,105.301361,84.252671,81.765319,54.856904,14.304006,67.873434,4.901200,49.728213,30.753843,104.464526,67.981749,103.579950,67.429296,66.622206,66.976481,-0.063931,0.032572,32.025740,-235.748712,77.046621,4.645551,16.392893,6.968815,33.183568,1704.204821,10.277094,355082.883350,0.983323,19.734741,5.860794,2.324214,0.075459,0.052666,92.798798,77.240859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.778662,62.996434,72.883083,100.000000,24.809478,55.734177,60.734177,50.066982,12.379747,30.672431,28.874560,0.206782,17.543486,49.104321,54.647504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
30.301113,49.746591,70.000234,105.328824,84.296492,81.757632,54.732018,14.290592,68.054837,4.900642,49.596592,30.732794,104.451918,67.922040,103.595677,67.528989,66.593191,67.057257,-0.063839,0.032577,32.025740,-235.758206,74.535572,4.644821,16.412925,6.974513,4.059626,208.965508,10.240970,354965.816335,0.979241,19.601945,5.806229,2.318076,0.076383,0.054774,92.800552,77.243468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.802063,62.969815,72.875367,100.000000,24.805586,55.734177,60.734177,50.077394,12.379747,30.672431,28.870180,0.208271,17.546677,49.140072,54.644760,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.670900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.008500,0.100000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.290000,0.000000
